<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>UK Home Ventilator Database — National Reference</title>
<style>
  @import url('https://fonts.googleapis.com/css2?family=DM+Mono:wght@400;500&family=Fraunces:ital,opsz,wght@0,9..144,300;0,9..144,600;1,9..144,300&family=DM+Sans:wght@400;500;600&display=swap');

  :root {
    --ink: #1a1917;
    --ink-sec: #5a5854;
    --ink-ter: #9a9794;
    --paper: #f7f5f0;
    --paper-2: #efede8;
    --paper-3: #e5e2db;
    --border: #d8d5ce;
    --border-light: #ebe8e1;

    --blue: #1a4f8a;
    --blue-light: #dce9f7;
    --blue-mid: #9bbfdf;
    --blue-dark: #0f3260;

    --green: #2d6a35;
    --green-light: #dff0e2;
    --green-mid: #8ec49a;

    --amber: #7a4e0e;
    --amber-light: #faecd9;
    --amber-mid: #d4a264;

    --red: #8a1f1f;
    --red-light: #fae0e0;
    --red-mid: #d48080;

    --purple: #4a2d82;
    --purple-light: #ede5fc;
    --purple-mid: #b099d8;

    --teal: #1a6060;
    --teal-light: #d9f0ef;
    --teal-mid: #7dbdbc;
  }

  *, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }

  body {
    font-family: 'DM Sans', sans-serif;
    font-size: 14px;
    color: var(--ink);
    background: var(--paper);
    line-height: 1.5;
  }

  /* ── MASTHEAD ── */
  .masthead {
    background: var(--ink);
    color: #fff;
    padding: 2.5rem 2rem 2rem;
    border-bottom: 3px solid var(--blue);
  }
  .masthead-inner { max-width: 1400px; margin: 0 auto; }
  .masthead-eyebrow {
    font-family: 'DM Mono', monospace;
    font-size: 11px;
    letter-spacing: .12em;
    text-transform: uppercase;
    color: var(--blue-mid);
    margin-bottom: 10px;
  }
  .masthead h1 {
    font-family: 'Fraunces', serif;
    font-size: 2.4rem;
    font-weight: 300;
    letter-spacing: -.01em;
    color: #fff;
    line-height: 1.15;
    margin-bottom: 10px;
  }
  .masthead h1 em { font-style: italic; color: var(--blue-mid); }
  .masthead-sub {
    font-size: 13px;
    color: #aaa;
    max-width: 700px;
    line-height: 1.55;
  }
  .masthead-meta {
    display: flex;
    gap: 20px;
    margin-top: 18px;
    flex-wrap: wrap;
  }
  .meta-chip {
    font-family: 'DM Mono', monospace;
    font-size: 11px;
    padding: 5px 12px;
    border-radius: 20px;
    background: rgba(255,255,255,.08);
    border: 1px solid rgba(255,255,255,.15);
    color: #ccc;
  }
  .meta-chip.warn { background: rgba(210,120,40,.15); border-color: rgba(210,120,40,.35); color: #e8a96a; }

  /* ── CONTROLS ── */
  .controls-bar {
    background: var(--paper-2);
    border-bottom: 1px solid var(--border);
    padding: 14px 2rem;
    position: sticky;
    top: 0;
    z-index: 100;
  }
  .controls-inner {
    max-width: 1400px;
    margin: 0 auto;
    display: flex;
    gap: 12px;
    flex-wrap: wrap;
    align-items: center;
  }
  .ctrl-label {
    font-family: 'DM Mono', monospace;
    font-size: 11px;
    color: var(--ink-ter);
    text-transform: uppercase;
    letter-spacing: .08em;
    white-space: nowrap;
  }
  .filter-group { display: flex; gap: 6px; flex-wrap: wrap; }
  .filter-btn {
    padding: 6px 13px;
    border: 1px solid var(--border);
    border-radius: 20px;
    background: var(--paper);
    color: var(--ink-sec);
    font-size: 12px;
    font-weight: 500;
    cursor: pointer;
    transition: all .12s;
    white-space: nowrap;
  }
  .filter-btn:hover { border-color: var(--blue); color: var(--blue); }
  .filter-btn.active { background: var(--blue); border-color: var(--blue); color: #fff; }
  .ctrl-sep { width: 1px; height: 28px; background: var(--border); flex-shrink: 0; }
  .search-wrap { position: relative; flex: 1; min-width: 200px; max-width: 340px; }
  .search-wrap input {
    width: 100%;
    padding: 7px 12px 7px 32px;
    border: 1px solid var(--border);
    border-radius: 6px;
    background: var(--paper);
    font-size: 13px;
    color: var(--ink);
    font-family: 'DM Sans', sans-serif;
  }
  .search-wrap input:focus { outline: none; border-color: var(--blue); }
  .search-icon {
    position: absolute; left: 10px; top: 50%; transform: translateY(-50%);
    color: var(--ink-ter); font-size: 14px; pointer-events: none;
  }
  .count-badge {
    font-family: 'DM Mono', monospace;
    font-size: 11px;
    color: var(--ink-ter);
    margin-left: auto;
    white-space: nowrap;
  }

  /* ── LAYOUT ── */
  .page-body { max-width: 1400px; margin: 0 auto; padding: 24px 2rem 4rem; }

  /* ── DEVICE CARDS ── */
  .device-grid {
    display: grid;
    grid-template-columns: repeat(auto-fill, minmax(420px, 1fr));
    gap: 18px;
  }
  .device-card {
    background: #fff;
    border: 1px solid var(--border-light);
    border-radius: 12px;
    overflow: hidden;
    display: flex;
    flex-direction: column;
    transition: box-shadow .15s;
  }
  .device-card:hover { box-shadow: 0 4px 20px rgba(0,0,0,.08); }
  .device-card.hidden { display: none; }

  .card-header {
    padding: 16px 18px 14px;
    border-bottom: 1px solid var(--border-light);
    display: flex;
    justify-content: space-between;
    align-items: flex-start;
    gap: 10px;
  }
  .card-header-left { flex: 1; }
  .device-mfr {
    font-family: 'DM Mono', monospace;
    font-size: 10px;
    letter-spacing: .1em;
    text-transform: uppercase;
    color: var(--ink-ter);
    margin-bottom: 3px;
  }
  .device-name {
    font-family: 'Fraunces', serif;
    font-size: 1.2rem;
    font-weight: 600;
    color: var(--ink);
    line-height: 1.2;
  }
  .device-model {
    font-family: 'DM Mono', monospace;
    font-size: 11px;
    color: var(--ink-ter);
    margin-top: 2px;
  }
  .badge-stack { display: flex; flex-direction: column; gap: 4px; align-items: flex-end; flex-shrink: 0; }
  .badge {
    font-size: 10px;
    font-weight: 600;
    padding: 3px 9px;
    border-radius: 20px;
    white-space: nowrap;
  }
  .b-life { background: var(--purple-light); color: var(--purple); border: 1px solid var(--purple-mid); }
  .b-home { background: var(--blue-light); color: var(--blue); border: 1px solid var(--blue-mid); }
  .b-niv  { background: var(--teal-light); color: var(--teal); border: 1px solid var(--teal-mid); }
  .b-both { background: var(--green-light); color: var(--green); border: 1px solid var(--green-mid); }
  .b-phaseout { background: var(--amber-light); color: var(--amber); border: 1px solid var(--amber-mid); }
  .b-discontinued { background: var(--red-light); color: var(--red); border: 1px solid var(--red-mid); }
  .b-ukonly { background: #fff; color: var(--ink-sec); border: 1px solid var(--border); }

  .card-body { padding: 14px 18px; flex: 1; display: flex; flex-direction: column; gap: 14px; }

  /* Cap grid */
  .cap-grid {
    display: grid;
    grid-template-columns: repeat(4, 1fr);
    gap: 6px;
  }
  .cap {
    border-radius: 7px;
    padding: 7px 9px;
    display: flex;
    flex-direction: column;
    gap: 2px;
  }
  .cap-label {
    font-family: 'DM Mono', monospace;
    font-size: 9px;
    text-transform: uppercase;
    letter-spacing: .06em;
    font-weight: 500;
  }
  .cap-value { font-size: 12px; font-weight: 600; line-height: 1.2; }
  .cap-yes   { background: var(--green-light); }
  .cap-yes .cap-label  { color: var(--green); }
  .cap-yes .cap-value  { color: var(--green); }
  .cap-no    { background: var(--paper-2); }
  .cap-no .cap-label   { color: var(--ink-ter); }
  .cap-no .cap-value   { color: var(--ink-ter); }
  .cap-warn  { background: var(--amber-light); }
  .cap-warn .cap-label { color: var(--amber); }
  .cap-warn .cap-value { color: var(--amber); }
  .cap-info  { background: var(--blue-light); }
  .cap-info .cap-label { color: var(--blue); }
  .cap-info .cap-value { color: var(--blue); }
  .cap-neu   { background: var(--paper-3); }
  .cap-neu .cap-label  { color: var(--ink-sec); }
  .cap-neu .cap-value  { color: var(--ink); }

  /* Battery bar */
  .batt-section {
    background: var(--paper-2);
    border-radius: 8px;
    padding: 10px 12px;
  }
  .batt-title {
    font-family: 'DM Mono', monospace;
    font-size: 10px;
    text-transform: uppercase;
    letter-spacing: .07em;
    color: var(--ink-ter);
    margin-bottom: 8px;
  }
  .batt-rows { display: flex; flex-direction: column; gap: 5px; }
  .batt-row { display: flex; align-items: center; gap: 8px; }
  .batt-name { font-size: 11px; color: var(--ink-sec); width: 130px; flex-shrink: 0; }
  .batt-track { flex: 1; height: 7px; background: var(--paper-3); border-radius: 4px; overflow: hidden; }
  .batt-fill { height: 100%; border-radius: 4px; }
  .bf-int { background: var(--blue); }
  .bf-ext { background: var(--teal); }
  .bf-tot { background: var(--green); }
  .batt-val { font-family: 'DM Mono', monospace; font-size: 11px; font-weight: 500; color: var(--ink); min-width: 30px; text-align: right; }
  .batt-none { font-size: 12px; color: var(--ink-ter); font-style: italic; }
  .batt-note { font-size: 11px; color: var(--ink-ter); margin-top: 6px; line-height: 1.4; }

  /* Modes */
  .modes-section {}
  .modes-title {
    font-family: 'DM Mono', monospace;
    font-size: 10px;
    text-transform: uppercase;
    letter-spacing: .07em;
    color: var(--ink-ter);
    margin-bottom: 6px;
  }
  .mode-chips { display: flex; flex-wrap: wrap; gap: 4px; }
  .mchip {
    font-size: 11px;
    font-weight: 500;
    padding: 4px 9px;
    border-radius: 5px;
    border: 1px solid var(--border);
    background: var(--paper);
    color: var(--ink-sec);
    font-family: 'DM Mono', monospace;
  }
  .mchip.primary { background: var(--blue); border-color: var(--blue); color: #fff; }
  .mchip.avaps { background: var(--purple-light); border-color: var(--purple-mid); color: var(--purple); }
  .mchip.mpv { background: var(--teal-light); border-color: var(--teal-mid); color: var(--teal); }
  .mchip.volume { background: var(--green-light); border-color: var(--green-mid); color: var(--green); }

  /* Remote */
  .remote-section {
    background: var(--paper-2);
    border-radius: 8px;
    padding: 9px 12px;
    display: flex;
    align-items: flex-start;
    gap: 8px;
  }
  .remote-dot {
    width: 8px; height: 8px; border-radius: 50%;
    flex-shrink: 0; margin-top: 3px;
  }
  .dot-green  { background: var(--green); }
  .dot-amber  { background: #c47a20; }
  .dot-red    { background: var(--red); }
  .remote-text { font-size: 12px; color: var(--ink-sec); line-height: 1.45; }
  .remote-text strong { color: var(--ink); font-weight: 600; }

  /* Notes */
  .notes-section { font-size: 12px; color: var(--ink-sec); line-height: 1.6; }

  /* Alerts inline */
  .inline-alert {
    border-radius: 7px;
    padding: 9px 11px;
    font-size: 12px;
    line-height: 1.5;
  }
  .alert-warn { background: var(--amber-light); color: var(--amber); }
  .alert-info { background: var(--blue-light); color: var(--blue-dark); }
  .alert-ok   { background: var(--green-light); color: var(--green); }

  /* Card footer */
  .card-footer {
    padding: 10px 18px;
    border-top: 1px solid var(--border-light);
    background: var(--paper-2);
    display: flex;
    gap: 8px;
    flex-wrap: wrap;
    align-items: center;
  }
  .footer-tag {
    font-family: 'DM Mono', monospace;
    font-size: 10px;
    color: var(--ink-ter);
    padding: 3px 8px;
    border-radius: 4px;
    background: var(--paper-3);
  }
  .footer-tag.t-diag { background: var(--blue-light); color: var(--blue-dark); }

  /* Section headers */
  .section-head {
    display: flex;
    align-items: baseline;
    gap: 12px;
    margin: 28px 0 14px;
    padding-bottom: 8px;
    border-bottom: 2px solid var(--border);
  }
  .section-head h2 {
    font-family: 'Fraunces', serif;
    font-size: 1.2rem;
    font-weight: 300;
    color: var(--ink);
  }
  .section-head .sh-count {
    font-family: 'DM Mono', monospace;
    font-size: 11px;
    color: var(--ink-ter);
  }
  .section-note {
    background: var(--paper-2);
    border: 1px solid var(--border);
    border-radius: 8px;
    padding: 12px 14px;
    font-size: 12px;
    color: var(--ink-sec);
    margin-bottom: 16px;
    line-height: 1.55;
  }
  .section-note strong { color: var(--ink); }

  /* No results */
  .no-results {
    text-align: center;
    padding: 60px 20px;
    color: var(--ink-ter);
    font-family: 'Fraunces', serif;
    font-size: 1.3rem;
    font-weight: 300;
    font-style: italic;
    display: none;
  }

  /* Legend */
  .legend {
    display: flex;
    flex-wrap: wrap;
    gap: 10px;
    padding: 14px 18px;
    background: var(--paper-2);
    border: 1px solid var(--border);
    border-radius: 8px;
    margin-bottom: 24px;
  }
  .legend-item {
    display: flex; align-items: center; gap: 6px;
    font-size: 11px; color: var(--ink-sec);
  }
  .legend-dot { width: 10px; height: 10px; border-radius: 50%; }

  /* ── Sticky sub-header per manufacturer ── */
  .mfr-divider {
    display: flex;
    align-items: center;
    gap: 12px;
    margin: 6px 0 12px;
    padding-top: 6px;
  }
  .mfr-label {
    font-family: 'DM Mono', monospace;
    font-size: 11px;
    font-weight: 500;
    text-transform: uppercase;
    letter-spacing: .1em;
    color: var(--ink-sec);
    white-space: nowrap;
  }
  .mfr-line { flex: 1; height: 1px; background: var(--border); }

  /* ── FORMULARY PANEL ── */
  .formulary-bar {
    background: var(--ink);
    border-bottom: 3px solid var(--blue);
  }
  .formulary-toggle {
    max-width: 1400px;
    margin: 0 auto;
    padding: 0 2rem;
    display: flex;
    align-items: center;
    justify-content: space-between;
    gap: 16px;
    height: 52px;
    cursor: pointer;
    user-select: none;
  }
  .formulary-toggle-left {
    display: flex;
    align-items: center;
    gap: 12px;
  }
  .formulary-icon {
    width: 28px;
    height: 28px;
    background: var(--blue);
    border-radius: 6px;
    display: flex;
    align-items: center;
    justify-content: center;
    flex-shrink: 0;
  }
  .formulary-icon svg { width: 15px; height: 15px; }
  .formulary-toggle-title {
    font-size: 13px;
    font-weight: 600;
    color: #fff;
  }
  .formulary-toggle-sub {
    font-family: 'DM Mono', monospace;
    font-size: 11px;
    color: rgba(255,255,255,.5);
  }
  .formulary-status {
    display: flex;
    align-items: center;
    gap: 10px;
  }
  .formulary-pill {
    font-family: 'DM Mono', monospace;
    font-size: 11px;
    padding: 4px 12px;
    border-radius: 20px;
    background: var(--blue);
    color: #fff;
    border: 1px solid rgba(255,255,255,.2);
    white-space: nowrap;
  }
  .formulary-pill.all-pill {
    background: rgba(255,255,255,.1);
    color: rgba(255,255,255,.6);
  }
  .formulary-chevron {
    color: rgba(255,255,255,.5);
    font-size: 14px;
    transition: transform .2s;
  }
  .formulary-chevron.open { transform: rotate(180deg); }

  .formulary-panel {
    display: none;
    background: var(--paper-2);
    border-bottom: 1px solid var(--border);
  }
  .formulary-panel.open { display: block; }
  .formulary-panel-inner {
    max-width: 1400px;
    margin: 0 auto;
    padding: 20px 2rem;
  }
  .formulary-intro {
    font-size: 12px;
    color: var(--ink-sec);
    margin-bottom: 16px;
    line-height: 1.5;
  }
  .formulary-intro strong { color: var(--ink); }
  .formulary-actions {
    display: flex;
    gap: 8px;
    margin-bottom: 16px;
    flex-wrap: wrap;
  }
  .fml-action-btn {
    font-size: 12px;
    font-weight: 500;
    padding: 6px 14px;
    border-radius: 6px;
    border: 1px solid var(--border);
    background: var(--paper);
    color: var(--ink-sec);
    cursor: pointer;
  }
  .fml-action-btn:hover { background: var(--paper-3); }
  .fml-action-btn.primary {
    background: var(--blue);
    border-color: var(--blue);
    color: #fff;
  }
  .fml-action-btn.primary:hover { background: var(--blue-dark); }
  .formulary-mfr-group { margin-bottom: 18px; }
  .formulary-mfr-label {
    font-family: 'DM Mono', monospace;
    font-size: 10px;
    font-weight: 500;
    text-transform: uppercase;
    letter-spacing: .1em;
    color: var(--ink-ter);
    margin-bottom: 8px;
    padding-bottom: 6px;
    border-bottom: 1px solid var(--border-light);
  }
  .formulary-device-list {
    display: flex;
    flex-wrap: wrap;
    gap: 7px;
  }
  .formulary-device-chip {
    display: flex;
    align-items: center;
    gap: 7px;
    padding: 7px 12px;
    border-radius: 8px;
    border: 1.5px solid var(--border);
    background: #fff;
    cursor: pointer;
    transition: all .12s;
    user-select: none;
  }
  .formulary-device-chip:hover { border-color: var(--blue); background: var(--blue-light); }
  .formulary-device-chip.on-formulary {
    border-color: var(--green);
    background: var(--green-light);
  }
  .fml-check {
    width: 16px;
    height: 16px;
    border-radius: 4px;
    border: 1.5px solid var(--border);
    background: #fff;
    display: flex;
    align-items: center;
    justify-content: center;
    flex-shrink: 0;
    transition: all .12s;
  }
  .on-formulary .fml-check {
    background: var(--green);
    border-color: var(--green);
  }
  .fml-check svg { width: 10px; height: 10px; display: none; }
  .on-formulary .fml-check svg { display: block; }
  .fml-chip-name {
    font-size: 12px;
    font-weight: 600;
    color: var(--ink);
  }
  .fml-chip-model {
    font-size: 11px;
    color: var(--ink-ter);
    font-family: 'DM Mono', monospace;
  }
  /* Card off-formulary dimming */
  .device-card.off-formulary {
    opacity: 0.22;
    pointer-events: none;
  }

  footer {
    background: var(--ink);
    color: rgba(255,255,255,.5);
    text-align: center;
    padding: 24px;
    font-size: 12px;
    line-height: 1.7;
  }
  footer strong { color: rgba(255,255,255,.8); }

  @media (max-width: 700px) {
    .device-grid { grid-template-columns: 1fr; }
    .cap-grid { grid-template-columns: repeat(2, 1fr); }
    .masthead h1 { font-size: 1.7rem; }
  }
</style>
</head>
<body>

<!-- DRAFT REVIEW BANNER -->
<div style="background:#b45309;color:#fff;text-align:center;padding:10px 20px;font-size:13px;font-weight:600;letter-spacing:.03em;position:sticky;top:0;z-index:2000;font-family:-apple-system,BlinkMacSystemFont,'Segoe UI',sans-serif;">
  ⚠ DRAFT FOR PEER REVIEW ONLY — Not validated for clinical use. Please review for accuracy and return comments to <a href="/cdn-cgi/l/email-protection" class="__cf_email__" data-cfemail="f281869784979cdc9187868681b29c9a81dc9c9786">[email&#160;protected]</a>
</div>

<div class="masthead">
  <div class="masthead-inner">
    <div class="masthead-eyebrow">National Reference · Home Ventilation</div>
    <h1>UK Home Ventilator<br><em>Device Database</em></h1>
    <div class="masthead-sub">Comprehensive capability reference for all major home ventilators available or in service in the UK. Covers ResMed, Löwenstein, Breas, and Philips device ranges. Intended as the data layer for a national ventilator selection tool.</div>
    <div class="masthead-meta">
      <span class="meta-chip">v1.9 · April 2026</span>
      <span class="meta-chip">4 manufacturers · 19 devices</span>
      <span class="meta-chip">Battery data: manufacturer-stated maximums</span>
      <span class="meta-chip warn">⚠ ResMed Stellar: being discontinued — do not initiate new patients</span>
    </div>
  </div>
</div>


<!-- FORMULARY PANEL -->
<div class="formulary-bar">
  <div class="formulary-toggle" onclick="toggleFormulary()">
    <div class="formulary-toggle-left">
      <div class="formulary-icon">
        <svg viewBox="0 0 15 15" fill="none" xmlns="http://www.w3.org/2000/svg">
          <rect x="2" y="2" width="11" height="11" rx="2" stroke="#fff" stroke-width="1.3"/>
          <path d="M5 7.5l2 2 3-3" stroke="#fff" stroke-width="1.3" stroke-linecap="round" stroke-linejoin="round"/>
        </svg>
      </div>
      <div>
        <div class="formulary-toggle-title">Local Formulary</div>
        <div class="formulary-toggle-sub">Select devices available at your service</div>
      </div>
    </div>
    <div class="formulary-status">
      <span class="formulary-pill all-pill" id="formularyPill">All 19 devices shown</span>
      <span class="formulary-chevron" id="formularyChevron">▾</span>
    </div>
  </div>
</div>

<div class="formulary-panel" id="formularyPanel">
  <div class="formulary-panel-inner">
    <div class="formulary-intro">
      <strong>Configure your local formulary.</strong> Tick the devices available at your service. Only formulary devices will be shown — off-formulary devices are dimmed and excluded from filter results. This helps clinicians select from what's actually prescribable locally.
    </div>
    <div class="formulary-actions">
      <button class="fml-action-btn primary" onclick="setAllFormulary(true)">✓ Select all</button>
      <button class="fml-action-btn" onclick="setAllFormulary(false)">✗ Clear all</button>
      <button class="fml-action-btn" onclick="toggleFormulary()">Close ▲</button>
    </div>
    <div id="formularyDeviceList"></div>
  </div>
</div>

<div class="controls-bar">
  <div class="controls-inner">
    <span class="ctrl-label">Filter (multi-select)</span>
    <div class="filter-group">
      <button class="filter-btn active" data-filter="all" onclick="applyFilter('all',this)">All devices</button>
      <button class="filter-btn" data-filter="niv-only" onclick="applyFilter('niv-only',this)">NIV only</button>
      <button class="filter-btn" data-filter="invasive" onclick="applyFilter('invasive',this)">Invasive capable</button>
      <button class="filter-btn" data-filter="life-support" onclick="applyFilter('life-support',this)">Life support</button>
      <button class="filter-btn" data-filter="battery" onclick="applyFilter('battery',this)">Battery capable</button>
      <button class="filter-btn" data-filter="avaps" onclick="applyFilter('avaps',this)">AVAPs / iVAPS</button>
      <button class="filter-btn" data-filter="mpv" onclick="applyFilter('mpv',this)">MPV</button>
      <button class="filter-btn" data-filter="remote" onclick="applyFilter('remote',this)">Remote monitoring</button>
      <button class="filter-btn" data-filter="o2blend" onclick="applyFilter('o2blend',this)">O₂ compatible</button>
    </div>
    <div class="ctrl-sep"></div>
    <div class="search-wrap">
      <span class="search-icon">⌕</span>
      <input type="text" id="searchInput" placeholder="Search device or feature…" oninput="applySearch()">
    </div>
    <span class="count-badge" id="countBadge">19 devices</span>
  </div>
</div>

<div class="page-body">

  <!-- Legend -->
  <div class="legend">
    <div class="legend-item"><div class="legend-dot" style="background:var(--green)"></div> Capability present</div>
    <div class="legend-item"><div class="legend-dot" style="background:var(--amber)"></div> Present with caveat</div>
    <div class="legend-item"><div class="legend-dot" style="background:#bbb"></div> Not available</div>
    <div class="legend-item"><div class="legend-dot" style="background:var(--blue)"></div> Mode: recommended (S/T or PC)</div>
    <div class="legend-item"><div class="legend-dot" style="background:var(--purple)"></div> Mode: AVAPs / volume-assured</div>
    <div class="legend-item"><div class="legend-dot" style="background:var(--teal)"></div> Mode: MPV</div>
    <div class="legend-item"><div class="legend-dot" style="background:var(--green)"></div> Mode: volume control</div>
  </div>

  <div id="noResults" class="no-results">No devices match your criteria</div>
  <div id="deviceGrid" class="device-grid"></div>

</div>

<footer>
  <strong>Clinical reference only.</strong> Battery runtimes are manufacturer-stated maximums for new, fully charged batteries.<br>
  Actual performance varies with settings, temperature, battery age, and usage profile.<br>
  Device availability, specifications, and market status may change. Verify with manufacturer before prescribing.<br>
  Last reviewed: April 2026. For use by qualified ventilation clinicians only.
</footer>

<!-- ══ GUIDED SELECTION FLOAT BUTTON ══ -->
<button class="gs-fab" id="gsFab" onclick="openGS()" title="Guided device selection">
  <svg viewBox="0 0 20 20" fill="none" xmlns="http://www.w3.org/2000/svg">
    <circle cx="10" cy="10" r="8" stroke="currentColor" stroke-width="1.6"/>
    <path d="M7 8.5C7 7.12 8.12 6 9.5 6S12 7.12 12 8.5c0 1.2-.8 2.2-1.9 2.45V12.5" stroke="currentColor" stroke-width="1.6" stroke-linecap="round"/>
    <circle cx="10.1" cy="14.5" r=".85" fill="currentColor"/>
  </svg>
  Guided selection
</button>

<!-- ══ GUIDED SELECTION PANEL ══ -->
<div class="gs-overlay" id="gsOverlay" onclick="closeGS()"></div>
<div class="gs-panel" id="gsPanel">
  <div class="gs-header">
    <div>
      <div class="gs-header-title">Guided Device Selection</div>
      <div class="gs-header-sub">Answer 6 clinical questions to find the right device</div>
    </div>
    <button class="gs-close" onclick="closeGS()">✕</button>
  </div>

  <!-- Progress -->
  <div class="gs-progress" id="gsProgress">
    <div class="gs-prog-bars" id="gsProgBars"></div>
    <div class="gs-prog-meta">
      <span id="gsStepLabel">Step 1 of 6</span>
      <span id="gsStepPct" style="color:var(--blue);font-weight:600">17%</span>
    </div>
  </div>

  <div class="gs-body" id="gsBody"></div>
</div>

<style>
/* ── Guided Selection Styles ── */
.gs-fab {
  position: fixed;
  bottom: 28px;
  right: 28px;
  background: var(--blue);
  color: #fff;
  border: none;
  border-radius: 40px;
  padding: 13px 20px 13px 16px;
  font-size: 14px;
  font-weight: 600;
  cursor: pointer;
  display: flex;
  align-items: center;
  gap: 9px;
  box-shadow: 0 4px 18px rgba(0,0,0,.22);
  z-index: 900;
  transition: background .15s, transform .15s;
  font-family: inherit;
}
.gs-fab svg { width: 20px; height: 20px; flex-shrink: 0; }
.gs-fab:hover { background: var(--blue-dark); transform: translateY(-2px); }

.gs-overlay {
  display: none;
  position: fixed;
  inset: 0;
  background: rgba(0,0,0,.35);
  z-index: 1000;
}
.gs-overlay.open { display: block; }

.gs-panel {
  position: fixed;
  top: 0;
  right: -520px;
  width: 500px;
  max-width: 100vw;
  height: 100vh;
  background: #fff;
  z-index: 1001;
  display: flex;
  flex-direction: column;
  box-shadow: -4px 0 30px rgba(0,0,0,.15);
  transition: right .3s cubic-bezier(.4,0,.2,1);
  font-family: inherit;
}
.gs-panel.open { right: 0; }

.gs-header {
  background: var(--blue);
  color: #fff;
  padding: 20px 20px 16px;
  display: flex;
  justify-content: space-between;
  align-items: flex-start;
  flex-shrink: 0;
}
.gs-header-title { font-size: 17px; font-weight: 700; margin-bottom: 3px; }
.gs-header-sub { font-size: 12px; opacity: .8; }
.gs-close {
  background: transparent;
  border: none;
  color: #fff;
  font-size: 18px;
  cursor: pointer;
  opacity: .8;
  padding: 0 0 0 12px;
  line-height: 1;
  flex-shrink: 0;
}
.gs-close:hover { opacity: 1; }

.gs-progress {
  padding: 14px 20px 10px;
  border-bottom: 1px solid var(--border-light);
  flex-shrink: 0;
}
.gs-prog-bars { display: flex; gap: 4px; margin-bottom: 6px; }
.gs-prog-bar { height: 4px; border-radius: 2px; flex: 1; background: var(--border); transition: background .3s; }
.gs-prog-bar.done { background: var(--blue); opacity: .4; }
.gs-prog-bar.active { background: var(--blue); }
.gs-prog-meta { display: flex; justify-content: space-between; font-size: 12px; color: var(--ink-ter); }

.gs-body {
  flex: 1;
  overflow-y: auto;
  padding: 20px;
}

/* Steps */
.gs-step { display: none; }
.gs-step.vis { display: block; }
.gs-q-title { font-size: 16px; font-weight: 700; color: var(--ink); margin-bottom: 4px; }
.gs-q-sub { font-size: 13px; color: var(--ink-sec); margin-bottom: 16px; line-height: 1.45; }
.gs-options { display: flex; flex-direction: column; gap: 8px; margin-bottom: 20px; }
.gs-option {
  border: 1.5px solid var(--border);
  border-radius: 10px;
  padding: 12px 14px;
  cursor: pointer;
  background: #fff;
  display: flex;
  align-items: flex-start;
  gap: 12px;
  transition: border-color .12s, background .12s;
  text-align: left;
  width: 100%;
  font-family: inherit;
}
.gs-option:hover { border-color: var(--blue); background: var(--blue-light); }
.gs-option.sel { border: 2px solid var(--blue); background: var(--blue-light); }
.gs-radio { width: 16px; height: 16px; border-radius: 50%; border: 2px solid var(--border); flex-shrink: 0; margin-top: 2px; transition: all .12s; }
.gs-option.sel .gs-radio { background: var(--blue); border-color: var(--blue); }
.gs-opt-t1 { font-size: 14px; font-weight: 600; color: var(--ink); }
.gs-opt-t2 { font-size: 12px; color: var(--ink-sec); margin-top: 3px; line-height: 1.4; }
.gs-nav { display: flex; gap: 8px; }
.gs-btn-back {
  background: #fff; border: 1px solid var(--border); border-radius: 8px;
  padding: 9px 16px; font-size: 13px; cursor: pointer; color: var(--ink-sec); font-family: inherit;
}
.gs-btn-back:hover { background: var(--paper-2); }
.gs-btn-next {
  background: var(--blue); border: none; border-radius: 8px;
  padding: 10px 20px; font-size: 13px; font-weight: 600; cursor: pointer; color: #fff; font-family: inherit;
}
.gs-btn-next:hover { background: var(--blue-dark); }
.gs-btn-next:disabled { background: var(--border); cursor: not-allowed; }
.gs-btn-reset {
  background: #fff; border: 1px solid var(--border); border-radius: 8px;
  padding: 9px 16px; font-size: 13px; cursor: pointer; color: var(--ink-sec); margin-left: auto; font-family: inherit;
}
.gs-btn-reset:hover { background: var(--paper-2); }

/* Result */
.gs-result-label { font-size: 11px; font-weight: 700; text-transform: uppercase; letter-spacing: .07em; color: var(--ink-ter); margin-bottom: 10px; }
.gs-pathway-box {
  background: var(--blue-light);
  border: 1px solid var(--blue-mid);
  border-radius: 8px;
  padding: 11px 13px;
  font-size: 13px;
  color: var(--blue-dark);
  line-height: 1.5;
  margin-bottom: 14px;
}
.gs-pathway-box strong { font-weight: 600; }
.gs-rec-card {
  border: 2px solid var(--blue);
  border-radius: 10px;
  padding: 14px;
  margin-bottom: 10px;
  background: #fff;
}
.gs-rec-card.equal { border-color: var(--border); }
.gs-rec-badge {
  display: inline-block; font-size: 11px; font-weight: 600;
  padding: 3px 10px; border-radius: 20px; margin-bottom: 8px;
}
.gs-rec-badge.first { background: var(--blue-light); color: var(--blue-dark); border: 1px solid var(--blue-mid); }
.gs-rec-badge.eq    { background: var(--paper-2); color: var(--ink-sec); border: 1px solid var(--border); }
.gs-rec-badge.ord   { background: var(--blue-light); color: var(--blue-dark); border: 1px solid var(--blue-mid); }
.gs-rec-badge.warn  { background: var(--amber-light); color: var(--amber-dark); border: 1px solid var(--amber-mid); }
.gs-rec-name { font-size: 17px; font-weight: 700; color: var(--ink); margin-bottom: 5px; }
.gs-rec-note { font-size: 12px; color: var(--ink-sec); line-height: 1.5; margin-bottom: 8px; font-style: italic; }
.gs-rec-body { font-size: 13px; color: var(--ink-sec); line-height: 1.55; }
.gs-alert {
  border-radius: 8px; padding: 10px 12px; margin-bottom: 8px;
  font-size: 12px; line-height: 1.5;
}
.gs-alert.warn { background: var(--amber-light); border: 1px solid var(--amber-mid); color: var(--amber-dark); }
.gs-alert.info { background: var(--blue-light); border: 1px solid var(--blue-mid); color: var(--blue-dark); }
.gs-alert.ok   { background: var(--green-light); border: 1px solid var(--green-mid); color: var(--green-dark); }
.gs-highdep-box {
  border: 2px solid var(--red); border-radius: 10px;
  background: var(--red-light); padding: 12px 14px; margin-bottom: 14px;
}
.gs-highdep-title { font-size: 13px; font-weight: 700; color: var(--red-dark); margin-bottom: 6px; }
.gs-highdep-item { font-size: 12px; color: var(--red-text); margin-bottom: 4px; padding-left: 12px; position: relative; line-height: 1.45; }
.gs-highdep-item::before { content: "•"; position: absolute; left: 0; }
.gs-highlight-note {
  background: var(--green-light); border: 1px solid var(--green-mid); border-radius: 8px;
  padding: 10px 14px; font-size: 12px; color: var(--green-dark); margin-bottom: 14px; line-height: 1.5;
}
.gs-summtags { display: flex; flex-wrap: wrap; gap: 5px; margin-bottom: 14px; }
.gs-stag { font-size: 11px; padding: 4px 10px; border-radius: 20px; background: var(--paper-2); border: 1px solid var(--border); color: var(--ink-sec); }
.gs-stag.hi { background: var(--red-light); border-color: var(--red-mid); color: var(--red); font-weight: 600; }

@media(max-width: 540px) {
  .gs-panel { width: 100vw; }
  .gs-fab { bottom: 20px; right: 16px; font-size: 13px; padding: 11px 16px 11px 13px; }
}
</style>

<script data-cfasync="false" src="/cdn-cgi/scripts/5c5dd728/cloudflare-static/email-decode.min.js"></script><script>
/* ═══════════════════════════════════════════════════════
   DEVICE DATABASE — UK HOME VENTILATOR NATIONAL REFERENCE
   ═══════════════════════════════════════════════════════
   Each device object contains:
   - id, manufacturer, name, model, class
   - lifeSupport, invasive, avaps, avaps_name, mpv, volumeMode, portable
   - battery: { internal, extPerBatt, maxExtBatts, note }
   - remote: { type, platform, note }
   - o2Blender, integratedHumidifier
   - minWeight (kg), paediatric
   - modes: { primary[], avaps[], mpv[], volume[], other[] }
   - diagnoses[] — supported diagnosis groups
   - marketStatus: 'active' | 'phaseout' | 'withdrawn' | 'ukonly'
   - notes (clinical notes for UK practice)
   - caveats[]
   ═══════════════════════════════════════════════════════ */

const DEVICES = [

  /* ── RESMED ────────────────────────────────────────────── */
  /* Lumis 100 series has three sub-models: VPAP S (CPAP/S only, 25 cmH2O), VPAP ST (adds T/ST/PAC, 25 cmH2O),
     VPAP ST-A (same as ST but 30 cmH2O ceiling and adds fixed/adjustable alarms).
     This entry represents the ST-A — the most capable and most commonly prescribed sub-model
     in UK specialist practice. Source: ResMed EMEA brochure 2018. */
  {
    id: "lumis100",
    manufacturer: "ResMed",
    name: "Lumis 100",
    model: "VPAP ST-A (also: VPAP S and VPAP ST sub-models)",
    class: "Non-life-support home ventilator",
    lifeSupport: false,
    invasive: false,
    avaps: false,
    avaps_name: null,
    mpv: false,
    volumeMode: false,
    portable: false,
    battery: { internal: 0, extPerBatt: 0, maxExtBatts: 0, note: "No battery on any Lumis 100 sub-model. Mains power only (24V/3.75A DC). RPS II external battery compatible as DC power source. Source: ResMed EMEA brochure 2018." },
    remote: { type: "builtin", platform: "AirView", note: "Built-in wireless on all Lumis 100 sub-models. AirView with Remote Assist — remote settings adjustment supported. 365 days summary, 7 days detailed data." },
    o2Blender: false,
    o2BleedIn: false,
    integratedHumidifier: true,
    humidifier_note: "HumidAir humidifier (integrated). ClimateLineAir heated tube (15mm) or ClimateLineAir Oxy (19mm). Climate Control Auto. No supplemental O₂ attachment. NIV use only — not suitable for tracheostomy.",
    minWeight: 13,
    paediatric: false,
    pressureMax: 30,
    modes: {
      primary: ["S/T (PSV)", "PAC (pressure assist/control)", "S (spontaneous)", "T (timed)", "CPAP"],
      avaps: [],
      mpv: [],
      volume: [],
      other: []
    },
    diagnoses: ["COPD","OHS","NMD (stable)","Chest wall","SCI"],
    marketStatus: "active",
    costTier: 1,
    notes: "Default starting device for non-dependent NIV. Three sub-models: VPAP S (CPAP + S only, 25 cmH2O max, no alarms, 1106g); VPAP ST (adds T/ST/PAC, 25 cmH2O max, no alarms); VPAP ST-A (full mode set, 30 cmH2O max, adds fixed and adjustable alarms, 1238g). In UK specialist practice, the ST-A is the standard prescription. Built-in AirView on all sub-models — no modem needed, Remote Assist included. iVAPS NOT available on any Lumis 100 sub-model — escalate to Lumis 150. No supplemental O₂ attachment. Integrated HumidAir humidification. Mains only — not suitable for portability or >10h dependency.",
    caveats: [
      "iVAPS NOT available on any Lumis 100 sub-model — escalate to Lumis 150",
      "No battery on any sub-model — not suitable for portability or high dependency",
      "NIV only — cannot be used with tracheostomy",
      "No supplemental O₂ attachment on any Lumis device",
      "VPAP S sub-model: CPAP and S modes only, 25 cmH2O max, no alarms",
      "VPAP ST sub-model: full modes but 25 cmH2O max, no alarms",
      "VPAP ST-A: full modes, 30 cmH2O, alarms — standard UK prescription",
      "Min weight 13kg"
    ]
  },

  /* Lumis 150 series: two sub-models — VPAP ST (iVAPS, 25 cmH2O, no alarms) and
     VPAP ST-A (iVAPS, 30 cmH2O, adds alarms). Both have AutoEPAP option with iVAPS.
     Source: ResMed EMEA brochure 2018. */
  {
    id: "lumis150",
    manufacturer: "ResMed",
    name: "Lumis 150",
    model: "VPAP ST-A with iVAPS (also: VPAP ST with iVAPS)",
    class: "Non-life-support home ventilator",
    lifeSupport: false,
    invasive: false,
    avaps: true,
    avaps_name: "iVAPS + AutoEPAP",
    mpv: false,
    volumeMode: false,
    portable: false,
    battery: { internal: 0, extPerBatt: 0, maxExtBatts: 0, note: "No battery on either Lumis 150 sub-model. Mains power only (24V/3.75A DC). RPS II external battery compatible as DC power source." },
    remote: { type: "builtin", platform: "AirView", note: "Built-in wireless on both sub-models. AirView with Remote Assist. 365 days summary, 7 days detailed data." },
    o2Blender: false,
    o2BleedIn: false,
    integratedHumidifier: true,
    humidifier_note: "HumidAir humidifier (integrated). ClimateLineAir heated tube (15mm) or ClimateLineAir Oxy (19mm). Climate Control Auto. No supplemental O₂ attachment. NIV use only.",
    minWeight: 13,
    paediatric: false,
    pressureMax: 30,
    modes: {
      primary: ["S/T (PSV)", "PAC (pressure assist/control)", "S (spontaneous)", "T (timed)", "CPAP"],
      avaps: ["iVAPS (>=30kg)", "iVAPS + AutoEPAP (>=30kg)"],
      mpv: [],
      volume: [],
      other: []
    },
    diagnoses: ["COPD","OHS","NMD (stable/progressive)","Chest wall","SCI"],
    marketStatus: "active",
    costTier: 2,
    notes: "Step-up from Lumis 100 — adds iVAPS with AutoEPAP for patients requiring volume-assured pressure support or concurrent OSA component. Two sub-models: VPAP ST (iVAPS, 25 cmH2O max, no alarms, 1106g); VPAP ST-A (iVAPS, 30 cmH2O max, adds fixed/adjustable alarms, 1238g). ST-A is standard UK prescription. Built-in AirView with Remote Assist. Mains only. No supplemental O₂ attachment.",
    caveats: [
      "iVAPS not licensed for patients <30kg",
      "No battery on any sub-model — not suitable for portability or high dependency",
      "NIV only — cannot be used with tracheostomy",
      "No supplemental O₂ attachment on any Lumis device",
      "VPAP ST sub-model: 25 cmH2O max, no alarms",
      "VPAP ST-A: 30 cmH2O max, alarms — standard UK prescription"
    ]
  },

  {
    id: "stellar100",
    manufacturer: "ResMed",
    name: "Stellar 100",
    model: "",
    class: "Non-life-support ventilator with invasive capability",
    lifeSupport: false,
    invasive: true,
    avaps: false,
    avaps_name: null,
    mpv: true,
    volumeMode: false,
    portable: false,
    battery: { internal: 2, extPerBatt: 8, maxExtBatts: 2, note: "2h internal battery. ResMed Power Station II external battery: 8h per unit, up to 2 connected simultaneously = max ~18h total. Source: Stellar 100 product brochure." },
    remote: { type: "modem_rcm", platform: "AirView (via RCM)", note: "Requires ResMed Connectivity Module (RCM) add-on. Data monitoring available; Remote Assist not available on Stellar/Astral. Data updated once daily." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: false,
    humidifier_note: "External H4i humidifier compatible. Active humidification mandatory with tracheostomy (e.g. F&P MR850). O₂ integration up to 30 L/min.",
    minWeight: 13,
    paediatric: true,
    modes: {
      primary: ["S/T (PSV)", "PAC (pressure assist/control)", "S (spontaneous)", "T (timed)", "CPAP"],
      avaps: [],
      mpv: ["MPV-P (pressure mouthpiece)"],
      volume: [],
      other: []
    },
    diagnoses: ["COPD","NMD","Chest wall","SCI","Tracheostomy (NIV/invasive, non-dependent)"],
    marketStatus: "phaseout",
    costTier: 2,
    notes: "Being discontinued — do not initiate on new patients if an alternative is clinically suitable. Non-life-support ventilator with invasive circuit capability. iVAPS is NOT available on Stellar 100 — iVAPS is Stellar 150 only. Fixed-pressure modes: S/T, PAC, S, T, CPAP. 2h internal battery + up to 2 external Power Station II batteries (8h each, max ~18h). RCM module required for AirView remote monitoring. External humidification required; active heated humidification essential for tracheostomy.",
    caveats: ["⚠ Being discontinued — do not start new patients if an alternative is clinically suitable", "iVAPS NOT available on Stellar 100 — Stellar 150 only", "Not a life-support ventilator", "Remote monitoring requires RCM module", "Not suitable for high-dependency patients"]
  },

  {
    id: "astral100",
    manufacturer: "ResMed",
    name: "Astral 100",
    model: "",
    class: "Life-support ventilator",
    lifeSupport: true,
    invasive: true,
    avaps: true,
    avaps_name: "iVAPS (leak circuit only, >=30kg)",
    mpv: true,
    volumeMode: true,
    portable: true,
    battery: { internal: 8, extPerBatt: 8, maxExtBatts: 2, note: "8h internal (Li-Ion 95Wh, backup power). Up to 2 Astral external batteries at 8h each = 16h portable. Max ~24h total (16h ext + 8h internal). Test: Adult P(A)CV, P control 20 cmH2O, PEEP 0, 15 bpm, Ti 1.2s. Source: ResMed EMEA brochure 2018." },
    remote: { type: "modem_rcm", platform: "AirView (via RCM modem)", note: "Requires ResMed Connectivity Module (RCM) — separate add-on modem. Data monitoring available; Remote Assist not available on Astral. Data updated once daily." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: false,
    humidifier_note: "External humidification required. Active heated humidification (e.g. F&P MR850) mandatory for tracheostomy. Single-limb circuit only (leakage or valve) — no dual-limb on Astral 100. O2 bleed-in max 30 L/min.",
    minWeight: 5,
    paediatric: true,
    pressureMax: 50,
    modes: {
      primary: ["S/T — leak circuit", "P(A)C — leak circuit", "CPAP — both circuits"],
      avaps: ["iVAPS — leak circuit only, >=30kg", "iVAPS + AutoEPAP — NIV/leak only (contraindicated invasive)"],
      mpv: ["EasySpeak mouthpiece ventilation — leak circuit"],
      volume: ["(A)CV — valve circuit", "P(A)CV — valve circuit", "P-SIMV — valve circuit", "V-SIMV — valve circuit", "PS — valve circuit"],
      other: ["Safety Volume (.SV) — available in S/ST/T/P(A)C/PS modes for patients >=5kg", "2 presettable programmes"]
    },
    circuitTypes: ["Single-limb leakage circuit", "Single-limb valve circuit"],
    diagnoses: ["COPD","NMD","Chest wall","SCI","Tracheostomy","Paediatric >=5kg"],
    marketStatus: "active",
    costTier: 3,
    notes: "Portable life-support ventilator (3.2kg). Nine modes across two circuit types. Valve circuit: (A)CV, P(A)CV, P-SIMV, V-SIMV, PS, CPAP. Leak circuit: (S)T, P(A)C, iVAPS, CPAP. iVAPS requires leak circuit and patient >=30kg. Safety Volume (.SV) available in S, ST, T, P(A)C, and PS modes for patients >=5kg — provides minimum tidal volume assurance without full volume-assured mode. Adult tidal volume 100–2,500ml; paediatric 50–300ml. Pressure range 0–50 (valve) or 2–50 (leak). RCM modem required for AirView. Single-limb circuit only — escalate to Astral 150 for dual-limb. LearnCircuit, QuickConnect, Setup Assistant included. FiO2 monitoring optional (SpO2 standard).",
    caveats: [
      "iVAPS: leak circuit only — not available on valve circuit",
      "iVAPS: patient must weigh >=30kg",
      "AutoEPAP contraindicated when using invasive interface",
      "Single-limb circuit only — no dual-limb (that is Astral 150)",
      "RCM modem required for AirView remote monitoring",
      "Remote Assist not available on Astral",
      "Paediatric tidal volume 50–300ml (not adult range)",
      "Active humidification mandatory for tracheostomy"
    ]
  },

  {
    id: "astral150",
    manufacturer: "ResMed",
    name: "Astral 150",
    model: "",
    class: "Life-support ventilator",
    lifeSupport: true,
    invasive: true,
    avaps: true,
    avaps_name: "iVAPS (leak circuit only, >=30kg)",
    mpv: true,
    volumeMode: true,
    portable: true,
    battery: { internal: 8, extPerBatt: 8, maxExtBatts: 2, note: "8h internal (Li-Ion 95Wh, backup power). Up to 2 Astral external batteries at 8h each = 16h portable. Max ~24h total. Same battery platform as Astral 100." },
    remote: { type: "modem_rcm", platform: "AirView (via RCM modem)", note: "Requires RCM modem — same as Astral 100. Data monitoring only — Remote Assist not available on Astral." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: false,
    humidifier_note: "External humidification required. Active heated humidification mandatory for tracheostomy. Supports single-limb leakage, single-limb valve, AND dual-limb valve circuits. Integrated FiO2 monitoring (built-in on Astral 150, optional on 100). O2 bleed-in max 30 L/min.",
    minWeight: 5,
    paediatric: true,
    pressureMax: 50,
    modes: {
      primary: ["S/T — leak circuit", "P(A)C — leak circuit", "CPAP — both circuits"],
      avaps: ["iVAPS — leak circuit only, >=30kg", "iVAPS + AutoEPAP — NIV/leak only"],
      mpv: ["EasySpeak mouthpiece ventilation — leak circuit"],
      volume: ["(A)CV — valve circuit", "P(A)CV — valve circuit", "P-SIMV — valve circuit", "V-SIMV — valve circuit", "PS — valve circuit"],
      other: ["Safety Volume (.SV) — S/ST/T/P(A)C/PS modes, >=5kg", "Manual breath", "Sigh breath", "4 presettable programmes (vs 2 on Astral 100)"]
    },
    circuitTypes: ["Single-limb leakage circuit", "Single-limb valve circuit", "Double-limb valve circuit"],
    diagnoses: ["COPD","NMD","Chest wall","SCI","Tracheostomy","Paediatric >=5kg","Complex/dual-limb"],
    marketStatus: "active",
    costTier: 3,
    notes: "Most capable ResMed home ventilator. Adds to Astral 100: double-limb valve circuit (separate inspiratory/expiratory limbs — accurate Vte/Vti measurement), integrated FiO2 monitoring, manual breath, sigh breath, and 4 presettable programmes (vs 2 on Astral 100). Same mode set, same weight (3.2kg), same battery (24h max), same RCM requirement for AirView. Dual-limb circuit is clinically important for patients where accurate exhaled volume measurement is required (e.g. VCV in NMD). Active humidification mandatory for tracheostomy.",
    caveats: [
      "RCM modem required for AirView remote monitoring",
      "Remote Assist not available on Astral",
      "iVAPS: leak circuit only, patient >=30kg",
      "AutoEPAP contraindicated invasive",
      "Paediatric tidal volume 50–300ml",
      "Active humidification mandatory for tracheostomy"
    ]
  },


  /* ── LÖWENSTEIN ─────────────────────────────────────────── */

  /* NOTE: prisma VENT30 and prisma VENT30-C are the same device.
     VENT30 (no suffix) is a Germany-only market variant — no difference in features.
     In UK practice, this device is referred to and supplied as the VENT30-C. */
  {
    id: "prisma30c",
    manufacturer: "Löwenstein",
    name: "Prisma 30-C",
    model: "prisma VENT30-C  (= VENT30 in UK)",
    class: "Non-life-support home ventilator",
    lifeSupport: false,
    invasive: true,
    avaps: true,
    avaps_name: "Target Volume (TV) + autoST",
    mpv: false,
    volumeMode: false,
    portable: true,
    battery: { internal: 10, extPerBatt: 0, maxExtBatts: 0, note: "Up to 10h internal battery. No external battery. Device weight with battery: 3.03kg." },
    remote: { type: "modem", platform: "prismaTS / prisma CLOUD", note: "TeleCare modem required. Telemonitoring, telesetting, PDMS (Philips), and prismaTS all supported. Remote parameter adjustment available." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: false,
    humidifier_note: "External prismaAQUA humidifier compatible. Active heated humidification required for tracheostomy.",
    minWeight: 10,
    paediatric: true,
    pressureMax: 30,
    modes: {
      primary: ["S/T (PSV)", "PC (aPCV)", "CPAP", "S (spontaneous)"],
      avaps: ["autoS/T (autoEPAP + autoF)", "S/T + Target Volume (TV)", "PC + Target Volume (TV)"],
      mpv: [],
      volume: [],
      other: ["T (timed/controlled)", "PSV", "PCV"]
    },
    circuitTypes: ["Leakage circuit (15mm / 22mm)"],
    diagnoses: ["COPD","OHS","NMD","Chest wall","SCI","Tracheostomy (non-dependent)"],
    marketStatus: "active",
    costTier: 1,
    notes: "UK entry-level Löwenstein ventilator. Identical to VENT30 (Germany-only variant — no feature difference). Full modes including CPAP, S, S/T, autoS/T, T, aPCV, PSV, PCV. Target Volume (TV) 100–2,000ml. AirTrap Control, trigger lockout, expiratory ramp for COPD. Leakage circuit 15/19mm only. Invasive-capable but non-life-support. O₂ bleed-in port (not a calibrated blender). Up to 10h internal battery. Telemonitoring, telesetting, PDMS, and prismaTS all supported via modem. Pressure ceiling 30 cmH₂O — escalate to VENT40 if higher pressures needed.",
    caveats: ["Pressure ceiling 30 cmH₂O — escalate to VENT40 for patients requiring higher pressures", "No MPV — escalate to VENT50 or VENT50-C", "No external battery — 10h internal only", "O₂ bleed-in only — not a calibrated blender", "Not a life-support device"]
  },

  /* prisma30ST — separate NIV-only device, not the same platform as VENT30-C.
     Confirmed from Löwenstein datasheet: has full prismaTS + prisma CLOUD + prisma APP.
     The slide bar chart was misleading — this device has full telemonitoring capability. */
  {
    id: "prisma30st",
    manufacturer: "Löwenstein",
    name: "Prisma 30ST",
    model: "prisma30ST",
    class: "Non-invasive bilevel / APAP ventilator",
    lifeSupport: false,
    invasive: false,
    avaps: true,
    avaps_name: "Target Volume (TV) + autoS/T",
    mpv: false,
    volumeMode: false,
    portable: true,
    battery: { internal: 0, extPerBatt: 0, maxExtBatts: 0, note: "No internal or external battery. Mains only (or 12V/24V inverter). Weight: 1.4kg — lightest Löwenstein device. Source: Löwenstein prisma30ST datasheet." },
    remote: { type: "modem", platform: "prismaTS / prisma CLOUD / prisma APP", note: "Full prismaTS, prisma CLOUD (telemonitoring + remote settings), and prisma APP (patient-facing). prismaCONNECT modem + prismaPSG PSG module available. LAN connectivity built in." },
    o2Blender: false,
    o2BleedIn: false,
    integratedHumidifier: false,
    humidifier_note: "prismaAQUA external humidifier compatible. smartAQUAcontrol intelligent humidification available (no extra sensors needed). NIV only — not suitable for tracheostomy.",
    minWeight: 10,
    paediatric: false,
    pressureMax: 30,
    modes: {
      primary: ["S (spontaneous)", "S/T", "T (timed)", "CPAP", "aPCV"],
      avaps: ["autoS/T (autoEPAP + autoF)", "Target Volume (TV) 300–2,000ml as a setting within modes"],
      mpv: [],
      volume: [],
      other: ["APAP (4–20 hPa)", "autoTriLevel", "autoPDIFF", "Bi-soft 1/2 (pressure relief)"]
    },
    circuitTypes: ["Leakage circuit (15/22mm, including prismaHYBERNITE heated)"],
    diagnoses: ["OSA","COPD with concurrent sleep-disordered breathing","OHS (positional/mild-moderate)","Position-dependent hypoventilation","Simple bilevel NIV"],
    marketStatus: "active",
    costTier: 1,
    notes: "Dedicated sleep/positional bilevel device (Class IIa). Distinct from the VENT30-C platform. CPAP/APAP ceiling 4–20 hPa; bilevel ceiling 4–30 hPa. Target volume 300–2,000ml. Advanced bilevel comfort features: autoTriLevel (third pressure level), autoPDIFF (automatic pressure difference regulation), Bi-soft pressure relief. SCOPES for indication-specific presets. Deep sleep and respiratory stability indicators for sleep quality assessment. PSG module (prismaPSG) available. Full prismaTS + prisma CLOUD + prisma APP. No battery — mains or DC inverter only. At 1.4kg, the lightest device in the Löwenstein range.",
    caveats: ["NIV only — not invasive-capable", "No battery — mains or DC inverter only", "CPAP/APAP ceiling 20 hPa (not 30 hPa)", "Adult use only (not paediatric)", "Target volume minimum 300ml (higher than VENT range minimum of 100ml)"]
  },


  {
    id: "prisma40",
    manufacturer: "Löwenstein",
    name: "Prisma 40",
    model: "prisma VENT40",
    class: "Non-life-support home ventilator",
    lifeSupport: false,
    invasive: true,
    avaps: true,
    avaps_name: "Target Volume (TV)",
    mpv: false,
    volumeMode: false,
    portable: true,
    battery: { internal: 10, extPerBatt: 0, maxExtBatts: 0, note: "10h internal battery. No detachable external battery option." },
    remote: { type: "modem", platform: "prismaTS / prisma CLOUD", note: "TeleCare modem required. Telemonitoring, telesetting, PDMS (Philips), and prismaTS all supported." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: false,
    humidifier_note: "External humidifier required (prismaAQUA or equivalent). O₂ bleed-in port only — not a calibrated blender.",
    minWeight: 10,
    paediatric: true,
    pressureMax: 40,
    modes: {
      primary: ["S/T (PSV)", "PC (aPCV)", "CPAP", "S (spontaneous)"],
      avaps: ["autoS/T (autoEPAP + autoF)", "S/T + Target Volume (TV)", "PC + Target Volume (TV)"],
      mpv: [],
      volume: [],
      other: ["T (timed/controlled)", "PSV", "PCV"]
    },
    circuitTypes: ["Leakage circuit (15mm / 22mm)"],
    diagnoses: ["COPD","OHS","NMD","Chest wall","SCI","Tracheostomy (non-dependent)"],
    marketStatus: "active",
    costTier: 1,
    notes: "Mid-range Löwenstein non-life-support ventilator. Full mode set — CPAP, S, S/T, autoS/T, T, aPCV, PSV, PCV. Target Volume 100–2,000ml. Pressure range up to 40 cmH₂O (vs 30 cmH₂O on VENT30-C). AirTrap Control, trigger lockout, expiratory ramp for COPD. O₂ bleed-in only. Leakage circuit only (15/22mm) — single circuit with valve not available on VENT40, only on VENT50 and above. No MPV — escalate to VENT50 or VENT50-C for mouthpiece ventilation. Full telemonitoring, telesetting, PDMS, and prismaTS via modem.",
    caveats: ["No MPV — escalate to VENT50/VENT50-C", "Leakage circuit only — no single circuit with valve", "No external battery — 10h internal only", "Not a life-support device", "O₂ bleed-in only — not a calibrated blender", "Modem required for prismaTS"]
  },

  {
    id: "prisma50",
    manufacturer: "Löwenstein",
    name: "Prisma 50",
    model: "prisma VENT50",
    class: "Non-life-support home ventilator",
    lifeSupport: false,
    invasive: true,
    avaps: true,
    avaps_name: "Target Volume (TV)",
    mpv: true,
    volumeMode: false,
    portable: true,
    battery: { internal: 10, extPerBatt: 0, maxExtBatts: 0, note: "10h internal battery. No external battery. Device weight: 2.5kg (3.13kg with battery). Source: Löwenstein VENT50 datasheet." },
    remote: { type: "modem", platform: "prismaTS / prisma CLOUD", note: "TeleCare modem required. Telemonitoring, telesetting, PDMS (Philips), and prismaTS all supported." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: false,
    humidifier_note: "External humidifier (prismaAQUA or VENT AQUA) required. Active heated humidification mandatory for tracheostomy. O₂ bleed-in only — not a calibrated blender. Max O₂ feed: 15 l/min.",
    minWeight: 10,
    paediatric: true,
    pressureMax: 50,
    modes: {
      primary: ["S/T (PSV)", "PC (aPCV)", "CPAP", "S (spontaneous)"],
      avaps: ["autoS/T (autoEPAP + autoF)", "S/T + Target Volume (TV)", "PC + Target Volume (TV)"],
      mpv: ["MPV-P (pressure)", "MPV-V (volume)"],
      volume: [],
      other: ["T (timed/controlled)", "PSV", "PCV", "LIAM (cough support)"]
    },
    circuitTypes: ["Single circuit with valve (15/22mm)", "Leakage circuit (15/22mm)"],
    diagnoses: ["COPD","OHS","NMD","Chest wall","SCI","Tracheostomy (non-dependent)"],
    marketStatus: "active",
    costTier: 2,
    notes: "Step-up from VENT40 — adds MPV (pressure and volume-controlled), LIAM cough support, and single circuit with valve (in addition to leakage) to the VENT40 capability set. PEEP range: leakage 4–25 hPa, single circuit 0–25 hPa. Pressure ceiling 50 cmH₂O. Target Volume 100–2,000ml. O₂ bleed-in only (max 15 l/min). No HFT — use VENT50-C for high-flow therapy. Full prismaTS ecosystem via modem.",
    caveats: ["No HFT mode — escalate to VENT50-C if high-flow therapy needed", "No external battery — 10h internal only", "Not a life-support device — escalate to Luisa for >16h dependency", "Modem required for prismaTS"]
  },

  {
    id: "prisma50c",
    manufacturer: "Löwenstein",
    name: "Prisma 50-C",
    model: "prisma VENT50-C",
    class: "Non-life-support home ventilator",
    lifeSupport: false,
    invasive: true,
    avaps: true,
    avaps_name: "Target Volume (TV)",
    mpv: true,
    volumeMode: false,
    portable: true,
    battery: { internal: 10, extPerBatt: 0, maxExtBatts: 0, note: "10h internal battery. No external battery. Device weight: 2.5kg (3.13kg with battery). Source: Löwenstein VENT50-C datasheet." },
    remote: { type: "modem", platform: "prismaTS / prisma CLOUD", note: "TeleCare modem required. Telemonitoring, telesetting, PDMS (Philips), and prismaTS all supported." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: false,
    humidifier_note: "External humidifier (prismaAQUA or VENT AQUA) required. Active heated humidification mandatory for tracheostomy. O₂ bleed-in only — not a calibrated blender. Max O₂ feed: 15 l/min. Dedicated HFT heated circuits available (auto-fill chamber, 15/22mm).",
    minWeight: 10,
    paediatric: true,
    pressureMax: 50,
    modes: {
      primary: ["S/T (PSV)", "PC (aPCV)", "CPAP", "S (spontaneous)"],
      avaps: ["autoS/T (autoEPAP + autoF)", "S/T + Target Volume (TV)", "PC + Target Volume (TV)"],
      mpv: ["MPV-P (pressure)", "MPV-V (volume)"],
      volume: [],
      other: ["T (timed/controlled)", "PSV", "PCV", "HFT (high-flow 5–60 l/min)", "LIAM (cough support)"]
    },
    circuitTypes: ["Single circuit with valve (15/22mm, heated option)", "Leakage circuit (15/22mm, heated option)", "HFT nasal cannula circuits (adult + paediatric)"],
    diagnoses: ["COPD","OHS","NMD","Chest wall","SCI","Tracheostomy (non-dependent)"],
    marketStatus: "active",
    costTier: 2,
    notes: "Top of the Löwenstein non-life-support range. Identical to VENT50 plus HFT (high-flow therapy, 5–60 l/min). Adds dedicated HFT circuits and nasal cannulae. PEEP range: leakage 4–25 hPa, single circuit 0–25 hPa. All VENT50 modes plus HFT. Full MPV, LIAM, Target Volume. O₂ bleed-in only (max 15 l/min). Full prismaTS ecosystem via modem. Escalate to Luisa for life-support requirement or >16h dependency.",
    caveats: ["No external battery — 10h internal only", "Not a life-support device — escalate to Luisa for >16h dependency", "Modem required for prismaTS"]
  },

  {
    id: "luisa",
    manufacturer: "Löwenstein",
    name: "Luisa",
    model: "LM150TD",
    class: "Life-support ventilator",
    lifeSupport: true,
    invasive: true,
    avaps: false,
    avaps_name: null,
    mpv: true,
    volumeMode: true,
    portable: true,
    battery: { internal: 6, extPerBatt: 6, maxExtBatts: 2, note: "6h internal (Li-Ion, 93.7 Wh, ~500 cycles) + up to 2 detachable external batteries at 6h each = max ~18h total. Charge time <6h (80% in <5h). Source: Löwenstein LUISA datasheet." },
    remote: { type: "modem", platform: "prismaTS / prisma CLOUD / LUISA App", note: "USB modem required for prisma CLOUD. Also supports LUISA App, prismaTS, and Philips Intellivue monitor connection. Full telemonitoring, telesetting, PDMS, and prismaTS supported." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: false,
    humidifier_note: "External active humidification mandatory for tracheostomy (AIRcon Gen2 or AIRNIVA + heated wire circuit). prismaAQUA or VENT AQUA compatible. O₂ bleed-in only — not a calibrated blender. O₂ supply: 0.1–40 l/min.",
    minWeight: 3,
    paediatric: true,
    pressureMax: 60,
    modes: {
      primary: ["S/T (PSV)", "PC (aPCV)", "PCV", "CPAP", "S (spontaneous)", "T (timed)"],
      avaps: ["autoST (autoEPAP + autoF) — leakage circuit, adults only"],
      mpv: ["MPV-P (pressure, all circuits)", "MPV-V (volume, all circuits)"],
      volume: ["VCV (volume control, single + double circuit)", "aVCV (adaptive VCV, single + double circuit)", "P-SIMV (all circuits)", "PV-SIMV (all circuits)"],
      other: ["HFT (high-flow 5–60 l/min adult, 5–25 l/min paediatric)", "HFT (all circuits)"]
    },
    circuitTypes: [
      "Leakage circuit (15/22mm) — S, S/T, T, autoST, PSV, aPCV, PCV, P-SIMV, PV-SIMV, MPVp, MPVv, CPAP, HFT",
      "Single circuit with valve (15/22mm) — PSV, aPCV, PCV, aVCV, VCV, P-SIMV, PV-SIMV, MPVp, MPVv, CPAP, HFT",
      "Double circuit (10/15/22mm) — PSV, aPCV, PCV, aVCV, VCV, P-SIMV, PV-SIMV, MPVp, MPVv, CPAP, HFT"
    ],
    diagnoses: ["COPD","OHS","NMD","Chest wall","SCI","Tracheostomy (high dependency)","Paediatric ≥3kg"],
    marketStatus: "active",
    costTier: 3,
    notes: "Löwenstein's life-support home ventilator (Class IIb per MDR). Only Löwenstein device with external battery (up to 18h with 2 packs). IPAP: leakage 4–50 hPa, valve circuit 4–60 hPa — the 60 cmH₂O ceiling applies to single/double circuit only. EPAP leakage 4–25 hPa, valve 0–25 hPa, CPAP 4–20 hPa. Target volume: 30–400ml paediatric, 100–3,000ml adult. O₂ bleed-in only (0.1–40 l/min range — wider than the VENT series at 15 l/min max). Full mode/circuit matrix — note: S, S/T, T, autoST available on leakage only; VCV/aVCV available on single/double circuit only. Two LUISA variants: without HFT (LMT 31400-1110) and with HFT (LMT 31380-1110). 10-inch touchscreen, vertical or horizontal positioning, wheelchair-mountable. Alarms in two languages. USB modem required for prisma CLOUD.",
    caveats: [
      "No Target Volume (TV) / AVAPs auto-titration — escalate to NIPPY 4+ or Astral if this is a hard requirement alongside life support",
      "60 cmH₂O IPAP ceiling applies to valve circuit only — leakage ceiling is 50 cmH₂O",
      "S, S/T, T, autoST modes: leakage circuit only",
      "VCV, aVCV: single or double circuit only",
      "USB modem required for prisma CLOUD — not built-in",
      "HFT requires the HFT-enabled variant (LMT 31380-1110)"
    ]
  },

  /* ── BREAS ──────────────────────────────────────────────── */
  /* Battery note for all Breas devices:
     Xpac = optional extended-life backup battery (modular dual lithium-ion, user-replaceable).
     Runtime varies by device power draw — see each entry. All Breas devices also accept
     external DC 12–24V. Remote platform = EveryWare (cloud) + PC Software (desktop).
     IG approval for EveryWare varies by NHS Trust — verify locally before prescribing. */

  {
    id: "nippy4",
    manufacturer: "Breas",
    name: "NIPPY 4",
    model: "",
    class: "Non-life-support home ventilator",
    lifeSupport: false,
    invasive: true,
    avaps: true,
    avaps_name: "Target Volume (TgV) + Auto-EPAP",
    mpv: true,
    volumeMode: false,
    portable: true,
    battery: { internal: 2.5, extPerBatt: 6.5, maxExtBatts: 1, note: "2.5h internal + 1 click-in battery (6.5h) = ~9h. Optional Xpac extended-life backup: 18h (adds to device, does not replace click-in). Source: Breas spec sheet Rev6 + Xpac spec Rev3." },
    remote: { type: "cloud", platform: "EveryWare (cloud) + PC Software", note: "EveryWare secure cloud-based remote monitoring. IG approval varies by NHS Trust — verify locally before prescribing for remote monitoring." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: true,
    humidifier_note: "Integrated water chamber humidifier with heated wire circuit. External active humidification still required for tracheostomy (e.g. F&P MR850) — integrated unit is NIV-only.",
    minWeight: 10,
    paediatric: true,
    pressureMax: 40,
    modes: {
      primary: ["PSV (S/T)", "PCV (aPCV)", "CPAP"],
      avaps: ["PSV(TgV)", "PSV(AE)", "PSV(TgV+AE)", "PCV(TgV)", "PCV(AE)", "PCV(TgV+AE)"],
      mpv: ["PCV-MPV (pressure mouthpiece)"],
      volume: [],
      other: []
    },
    circuitTypes: ["Disposable leakage circuits (with/without heated wires)", "Disposable MPV circuits"],
    diagnoses: ["COPD","OHS","NMD","Chest wall","SCI","Tracheostomy (non-dependent, spontaneous)"],
    marketStatus: "ukonly",
    costTier: 1,
    notes: "UK-only device (Rev6, 2024). Intended for spontaneously breathing patients ≥10kg. Lightweight (2.4kg) and compact — well suited to wheelchair users. Integrated humidifier with heated wire circuit. Target Volume (TgV) for volume-assured support; Auto-EPAP for concurrent OSA. MPV is pressure-controlled only (PCV-MPV). Monitoring: SpO₂, FiO₂, AHI, waveforms. Polygraphy: SpO₂ and FiO₂. Click-in + Xpac gives up to ~27h total portable power. EveryWare remote monitoring — verify NHS Trust IG approval before use.",
    caveats: ["UK-only device", "Intended for spontaneously breathing patients — not for apnoeic/deeply dependent patients", "Min weight 10kg (not 5kg)", "MPV is pressure-controlled only (PCV-MPV) — no VCV-MPV", "No volume control modes — escalate to NIPPY 4+ for VCV", "Integrated humidifier is NIV-only — active humidification required for tracheostomy", "EveryWare IG approval varies by Trust"]
  },

  {
    id: "nippy4plus",
    manufacturer: "Breas",
    name: "NIPPY 4+",
    model: "",
    class: "Life-support ventilator",
    lifeSupport: true,
    invasive: true,
    avaps: true,
    avaps_name: "Target Volume (TgV) + Auto-EPAP",
    mpv: true,
    volumeMode: true,
    portable: true,
    battery: { internal: 2.5, extPerBatt: 6.5, maxExtBatts: 1, note: "2.5h internal + 1 click-in battery (6.5h) = ~9h. Optional Xpac: 18h backup. Source: Breas spec sheet Rev6 + Xpac spec Rev3." },
    remote: { type: "cloud", platform: "EveryWare (cloud) + PC Software", note: "EveryWare secure cloud. IG approval varies by NHS Trust — verify locally." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: true,
    humidifier_note: "Integrated water chamber humidifier with heated wire circuit. Integrated unit is NIV-only — external active humidification (e.g. F&P MR850) mandatory for tracheostomy.",
    minWeight: 5,
    paediatric: true,
    pressureMax: 50,
    modes: {
      primary: ["PSV (S/T)", "PCV (aPCV)", "CPAP"],
      avaps: ["PSV(TgV)", "PSV-AE", "PSV(TgV+AE)", "PCV(TgV)", "PCV-AE", "PCV(TgV+AE)"],
      mpv: ["PCV-MPV (pressure)", "VCV-MPV (volume)"],
      volume: ["VCV", "VCV-SIMV", "PCV-SIMV"],
      other: []
    },
    circuitTypes: ["Disposable leakage circuits (with/without heated wires)", "Disposable exhalation valve circuits (active)", "Disposable MPV circuits"],
    diagnoses: ["COPD","OHS","NMD","Chest wall","SCI","Tracheostomy (high dependency)","Paediatric ≥5kg"],
    marketStatus: "ukonly",
    costTier: 2,
    notes: "UK-only life-support ventilator (Rev6, 2024). Step-up from NIPPY 4 — adds VCV/SIMV volume control, VCV-MPV, life-support certification, and active exhalation valve circuit option. IPAP up to 50 cmH₂O. Paediatric from 5kg (vs 10kg for NIPPY 4). Richer monitoring: SpO₂, FiO₂, EtCO₂, PtcCO₂, effort belts, waveforms — full polygraphy tracing. Auto-EPAP available. Compact 2.4kg, wheelchair-mountable. EveryWare remote monitoring — verify NHS Trust IG approval.",
    caveats: ["UK-only device", "Integrated humidifier is NIV-only — external active humidification mandatory for tracheostomy", "Max ~9h portable battery (click-in) — Xpac adds 18h backup; second ventilator required for >16h dependency", "EveryWare IG approval varies by Trust"]
  },

  /* Vivo 1/2/3 — same physical platform (compact bilevel family), escalating capability */
  {
    id: "vivo1",
    manufacturer: "Breas",
    name: "Vivo 1",
    model: "Vivo 1",
    class: "Non-life-support bilevel ventilator",
    lifeSupport: false,
    invasive: false,
    avaps: false,
    avaps_name: null,
    mpv: false,
    volumeMode: false,
    portable: true,
    battery: { internal: 0, extPerBatt: 0, maxExtBatts: 0, note: "No internal battery. Optional Xpac extended-life backup: 36h. Source: Xpac spec Rev3. External DC 12–24V supported." },
    remote: { type: "cloud", platform: "EveryWare (cloud) + PC Software", note: "EveryWare secure cloud-based remote monitoring. IG approval varies by NHS Trust." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: true,
    humidifier_note: "Integrated water chamber humidifier with heated wire circuit. NIV only — not applicable for tracheostomy.",
    minWeight: 10,
    paediatric: true,
    pressureMax: 25,
    modes: {
      primary: ["S (spontaneous)", "ST (S/T)", "PSV", "CPAP"],
      avaps: [],
      mpv: [],
      volume: [],
      other: []
    },
    circuitTypes: ["Leakage circuits (cleanable & disposable, with/without heated wires)"],
    diagnoses: ["COPD (mild NIV)","OSA","OHS (mild)","Simple bilevel NIV"],
    marketStatus: "active",
    costTier: 1,
    notes: "Entry-level Breas bilevel ventilator (Rev8, 2025). NIV only, spontaneously breathing patients ≥10kg. Simple mode set: S, ST, PSV, CPAP. No Target Volume or Auto-EPAP — for straightforward fixed-pressure bilevel. IPAP ceiling 25 cmH₂O. Integrated humidifier. No internal battery — Xpac optional (36h). Lightest in range at 1.6kg. Suitable for simple OSA/CPAP-intolerant, or early NIV where a home bilevel is appropriate.",
    caveats: ["NIV only — no invasive capability", "No Target Volume or Auto-EPAP — upgrade to Vivo 2 if volume-assured support needed", "No internal battery — Xpac required for any portable use", "Pressure ceiling 25 cmH₂O — may be insufficient for high-pressure OHS/NMD"]
  },

  {
    id: "vivo2",
    manufacturer: "Breas",
    name: "Vivo 2",
    model: "Vivo 2",
    class: "Non-life-support bilevel ventilator",
    lifeSupport: false,
    invasive: false,
    avaps: true,
    avaps_name: "Target Volume (TgV) + Auto-EPAP",
    mpv: false,
    volumeMode: false,
    portable: true,
    battery: { internal: 0, extPerBatt: 0, maxExtBatts: 0, note: "No internal battery. Optional Xpac: 36h. External DC 12–24V supported." },
    remote: { type: "cloud", platform: "EveryWare (cloud) + PC Software", note: "EveryWare secure cloud. IG approval varies by NHS Trust." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: true,
    humidifier_note: "Integrated water chamber humidifier with heated wire circuit. NIV only.",
    minWeight: 10,
    paediatric: true,
    pressureMax: 30,
    modes: {
      primary: ["S (spontaneous)", "ST (S/T)", "T (timed)", "PSV", "CPAP"],
      avaps: ["PCV+A (pressure control + Auto-EPAP)", "Target Volume (TgV) 100–1500ml"],
      mpv: [],
      volume: [],
      other: []
    },
    circuitTypes: ["Leakage circuits (cleanable & disposable, with/without heated wires)"],
    diagnoses: ["COPD","OHS","NMD (mild-moderate)","Chest wall","Simple NIV with AVAPs"],
    marketStatus: "active",
    costTier: 1,
    notes: "Mid-tier Breas bilevel (Rev8, 2025). Adds T (timed/controlled) mode, PCV+A (volume-assured pressure control), and Target Volume (100–1500ml) to Vivo 1. Auto-EPAP for concurrent OSA component. IPAP up to 30 cmH₂O. No internal battery — Xpac optional (36h). 1.6kg. Suitable for non-dependent NIV where some volume assurance is needed but no invasive, MPV, or life-support is required.",
    caveats: ["NIV only — no invasive capability", "No internal battery", "No MPV", "Pressure ceiling 30 cmH₂O — escalate to Vivo 3 for higher pressures", "Not a life-support device"]
  },

  {
    id: "vivo3",
    manufacturer: "Breas",
    name: "Vivo 3",
    model: "Vivo 3",
    class: "Non-life-support ventilator with invasive capability",
    lifeSupport: false,
    invasive: true,
    avaps: true,
    avaps_name: "Target Volume (TgV) + Auto-EPAP",
    mpv: false,
    volumeMode: false,
    portable: true,
    battery: { internal: 3, extPerBatt: 0, maxExtBatts: 0, note: "3h internal battery. Optional Xpac: 36h backup. External DC 12–24V supported." },
    remote: { type: "cloud", platform: "EveryWare (cloud) + PC Software", note: "EveryWare secure cloud. IG approval varies by NHS Trust." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: true,
    humidifier_note: "Integrated water chamber humidifier with heated wire circuit. External active humidification required for tracheostomy.",
    minWeight: 10,
    paediatric: true,
    pressureMax: 40,
    modes: {
      primary: ["S (spontaneous)", "ST (S/T)", "T (timed)", "PSV", "CPAP"],
      avaps: ["PCV+A (pressure control + Auto-EPAP)", "Target Volume (TgV) 100–1500ml"],
      mpv: [],
      volume: [],
      other: ["HFNT (High Flow Nasal Therapy, 4–60 L/min)"]
    },
    circuitTypes: ["Leakage circuits (cleanable & disposable, with/without heated wires)"],
    diagnoses: ["COPD","OHS","NMD","Chest wall","SCI","Tracheostomy (non-dependent, spontaneous)"],
    marketStatus: "active",
    costTier: 2,
    notes: "Top of the Vivo 1/2/3 compact platform (Rev8, 2025). Adds invasive circuit capability, HFNT (4–60 L/min), 3h internal battery, and higher pressure ceiling (40 cmH₂O) to Vivo 2. Target Volume, Auto-EPAP, T mode. Integrated humidifier + heated wire. Not a life-support device — for non-dependent patients. HFNT mode makes this the only compact Breas device with high-flow capability. No MPV — escalate to NIPPY 4/4+ or Vivo 65 for MPV needs.",
    caveats: ["Not a life-support device", "Intended for spontaneously breathing patients", "No MPV — escalate to NIPPY 4 or Vivo 65", "No volume control (VCV) — escalate to Vivo 65 or NIPPY 4+", "Active humidification required for tracheostomy", "EveryWare IG approval varies by Trust"]
  },

  {
    id: "vivo45",
    manufacturer: "Breas",
    name: "Vivo 45 / 45 LS",
    model: "Vivo 45 / Vivo 45 LS",
    class: "Life-support ventilator",
    lifeSupport: true,
    invasive: true,
    avaps: true,
    avaps_name: "Target Volume (TgV) + Auto-EPAP",
    mpv: true,
    volumeMode: true,
    portable: true,
    battery: { internal: 2.5, extPerBatt: 6.5, maxExtBatts: 1, note: "2.5h internal + 1 click-in battery (6.5h) = ~9h. Optional Xpac: 18h backup. Same click-in system as NIPPY 4/4+. Source: Xpac spec Rev3." },
    remote: { type: "cloud", platform: "EveryWare (cloud) + PC Software", note: "EveryWare secure cloud. IG approval varies by NHS Trust." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: true,
    humidifier_note: "Integrated water chamber humidifier with heated wire circuit. External active humidification required for tracheostomy.",
    minWeight: 5,
    paediatric: true,
    pressureMax: 40,
    modes: {
      primary: ["PSV (S/T)", "PCV (aPCV)", "CPAP"],
      avaps: ["PSV(TgV)", "PSV(AE)", "PSV(TgV+AE)", "PCV(TgV)", "PCV(AE)", "PCV(TgV+AE)"],
      mpv: ["PCV-MPV (pressure)", "VCV-MPV (volume)"],
      volume: ["VCV", "VCV-SIMV", "PCV-SIMV"],
      other: []
    },
    circuitTypes: ["Disposable leakage circuits (with/without heated wires)", "Disposable exhalation valve circuits", "Disposable MPV circuits"],
    diagnoses: ["COPD","OHS","NMD","Chest wall","SCI","Tracheostomy","Paediatric ≥5kg"],
    marketStatus: "active",
    costTier: 2,
    notes: "International equivalent to the NIPPY 4+ — same clinical capability profile, globally available (unlike NIPPY 4/4+ which are UK-only). Life-support certified (Vivo 45 LS variant). TgV, Auto-EPAP, full MPV (pressure + volume), VCV, SIMV. Integrated humidifier + heated wire. Same click-in battery as NIPPY range (~9h + Xpac 18h). Suitable for services outside UK NIPPY availability or for complex patients requiring life support + VCV/MPV.",
    caveats: ["Integrated humidifier is NIV-only — external active humidification mandatory for tracheostomy", "Max ~9h portable battery — Xpac adds 18h backup; second ventilator required for >16h dependency", "O₂ bleed-in only — no calibrated blender", "EveryWare IG approval varies by Trust"]
  },

  {
    id: "vivo65",
    manufacturer: "Breas",
    name: "Vivo 65",
    model: "Vivo 65",
    class: "Life-support ventilator",
    lifeSupport: true,
    invasive: true,
    avaps: true,
    avaps_name: "Target Volume (TgV) + Auto-EPAP",
    mpv: true,
    volumeMode: true,
    portable: true,
    battery: { internal: 4, extPerBatt: 8, maxExtBatts: 1, note: "4h internal + 1 click-on battery (8h) = ~12h. Optional Xpac: 12h backup. External DC 12–24V. Source: Breas Vivo 65 spec Rev3 + Xpac spec Rev3." },
    remote: { type: "cloud", platform: "EveryWare (cloud) + PC Software", note: "EveryWare secure cloud. IG approval varies by NHS Trust." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: false,
    humidifier_note: "No integrated humidifier — external humidification required. Active heated humidification mandatory for tracheostomy (e.g. F&P MR850).",
    minWeight: 5,
    paediatric: true,
    pressureMax: 60,
    modes: {
      primary: ["PSV (S/T)", "PCV (aPCV)", "CPAP"],
      avaps: ["PSV(TgV)", "PCV(TgV)", "PCV(A) + Auto-EPAP", "PCV(A+TgV)", "VCV(A)"],
      mpv: ["PCV-MPV (pressure)", "VCV-MPV (volume)"],
      volume: ["VCV", "VCV-SIMV", "PCV-SIMV"],
      other: []
    },
    circuitTypes: ["Disposable leakage circuits", "Disposable exhalation valve circuits (active)", "Disposable MPV circuits", "Disposable dual limb circuits"],
    diagnoses: ["COPD","OHS","NMD","Chest wall","SCI","Tracheostomy (high dependency)","Paediatric ≥5kg","Complex/dual-limb"],
    marketStatus: "active",
    costTier: 3,
    notes: "Breas's most capable homecare ventilator (spec Rev3, 2024). Life-support certified. Unique in the Breas range for dual limb circuit support — accurate exhaled volume measurement (Vte/Vti separately displayed). IPAP up to 60 cmH₂O. Target volume 50–2,500ml. Full MPV (PCV + VCV). Volume modes including SIMV. Sigh function. Integrated SpO₂, CO₂ (EtCO₂/InspCO₂), and FiO₂ monitoring — most comprehensive monitoring in the Breas range. 4h internal + 8h click-on battery (~12h portable). EveryWare remote monitoring — verify IG approval.",
    caveats: ["No integrated humidifier — external humidification required for all patients, active for tracheostomy", "Larger and heavier than NIPPY/Vivo 45 (5kg) — less suited to highly mobile wheelchair use", "Xpac gives 12h on Vivo 65 (vs 18h on NIPPY/Vivo 45) due to higher power draw", "EveryWare IG approval varies by Trust"]
  },

  /* ── PHILIPS ─────────────────────────────────────────────── */
  /* Source: Trilogy Evo Clinical Manual (Domestic), REF 1134481 R04, July 2019. */

  {
    id: "trilogyevo",
    manufacturer: "Philips Respironics",
    name: "Trilogy Evo",
    model: "DS2110X11B",
    class: "Life-support ventilator",
    lifeSupport: true,
    invasive: true,
    avaps: true,
    avaps_name: "AVAPS / AVAPS-AE",
    mpv: true,
    volumeMode: true,
    portable: true,
    battery: { internal: 7.5, extPerBatt: 7.5, maxExtBatts: 1, note: "Internal + 1 detachable battery, 7.5h each. Nominal total 15h per IEC 80601-2-72. Charge 0–80% in 2.5h; 0–100% in 3.5h. External DC 12/24V 6.5A also supported. Source: Trilogy Evo Clinical Manual REF 1134481 R04." },
    remote: { type: "bluetooth_wifi", platform: "Care Orchestrator (Bluetooth / Wi-Fi)", note: "Bluetooth SmartReady (Classic + BLE) + Wi-Fi (WPA2). Data export via USB or Bluetooth to Care Orchestrator cloud." },
    o2Blender: false,
    o2BleedIn: true,
    integratedHumidifier: false,
    humidifier_note: "Low flow O₂ bleed-in via rear inlet (max 30 L/min, max 10 psi). No integrated O₂ blender on base Evo. External humidifier required. Active heated humidification essential for tracheostomy.",
    minWeight: 2.5,
    paediatric: true,
    pressureMax: 60,
    modes: {
      primary: ["S/T (PSV)", "A/C-PC (pressure control)", "CPAP"],
      avaps: ["AVAPS (A/C-PC, PSV, S/T — passive circuits only)", "AVAPS-AE (full auto: auto-EPAP + auto backup rate, passive circuits only, ≥10kg, NIV only)"],
      mpv: ["MPV-PC (pressure mouthpiece, Kiss trigger)", "MPV-VC (volume mouthpiece, Kiss trigger)"],
      volume: ["A/C-VC (volume control)", "SIMV-VC"],
      other: ["SIMV-PC", "PSV (spontaneous)", "CPAP"]
    },
    circuitTypes: [
      "Passive single-limb (AVAPS and AVAPS-AE available)",
      "Active PAP (exhalation valve)",
      "Active flow (with external flow sensor)",
      "Dual limb",
      "Mouthpiece (MPV-PC / MPV-VC — Kiss trigger, ≥5 years)"
    ],
    diagnoses: ["COPD","OHS","NMD","Chest wall","SCI","Tracheostomy","Paediatric ≥2.5kg"],
    marketStatus: "active",
    costTier: 3,
    notes: "Source: Trilogy Evo Clinical Manual REF 1134481 R04 (2019). Full mode set confirmed: A/C-PC, A/C-VC, CPAP, PSV, S/T, SIMV-PC, SIMV-VC, AVAPS-AE, MPV-PC, MPV-VC. AVAPS available as a feature in A/C-PC, PSV, S/T on passive circuits only. AVAPS-AE: contraindicated for invasive use and patients <10kg; passive circuit only. IPAP: passive 3–57 cmH₂O, active/dual 3–60 cmH₂O. PEEP: passive 3–25 cmH₂O, active 0–35 cmH₂O. Tidal volume: 35–2,000ml (dual/active flow), 50–2,000ml (passive/active PAP), 200–2,000ml (MPV). Weight: 5.8kg (without O₂ blender). FiO₂ monitoring requires FiO₂ sensor accessory. SpO₂, EtCO₂ monitoring via USB accessories. Bluetooth + Wi-Fi connectivity to Care Orchestrator.",
    caveats: [
      "AVAPS-AE: passive circuit only, NIV only, ≥10kg — contraindicated invasive",
      "AVAPS: passive circuits only (A/C-PC, PSV, S/T modes)",
      "Base Evo has O₂ bleed-in only — not a calibrated blender",
      "Low flow O₂ delivered concentration varies with patient flow and circuit leak — not precise"
    ]
  }

];

/* ══════════════ RENDER ══════════════ */

const MAX_BATT = 24;

function battBar(b) {
  if (b.internal === 0 && b.maxExtBatts === 0) {
    return `<div class="batt-section">
      <div class="batt-title">Battery</div>
      <div class="batt-none">No battery — mains power only</div>
      <div class="batt-note">${b.note}</div>
    </div>`;
  }
  const iP  = Math.round((b.internal / MAX_BATT) * 100);
  const eH  = b.extPerBatt * b.maxExtBatts;
  const eP  = Math.round((eH / MAX_BATT) * 100);
  const tH  = b.internal + eH;
  const tP  = Math.round((tH / MAX_BATT) * 100);
  let rows  = `<div class="batt-row">
    <span class="batt-name">Internal</span>
    <div class="batt-track"><div class="batt-fill bf-int" style="width:${iP}%"></div></div>
    <span class="batt-val">${b.internal}h</span>
  </div>`;
  if (eH > 0) {
    rows += `<div class="batt-row">
      <span class="batt-name">External (×${b.maxExtBatts})</span>
      <div class="batt-track"><div class="batt-fill bf-ext" style="width:${eP}%"></div></div>
      <span class="batt-val">+${eH}h</span>
    </div>
    <div class="batt-row">
      <span class="batt-name">Max total</span>
      <div class="batt-track"><div class="batt-fill bf-tot" style="width:${tP}%"></div></div>
      <span class="batt-val">${tH}h</span>
    </div>`;
  }
  return `<div class="batt-section">
    <div class="batt-title">Battery runtime</div>
    <div class="batt-rows">${rows}</div>
    <div class="batt-note">${b.note}</div>
  </div>`;
}

function cap(label, value, type) {
  return `<div class="cap cap-${type}">
    <div class="cap-label">${label}</div>
    <div class="cap-value">${value}</div>
  </div>`;
}

function modeBadge(m, cls) {
  return `<span class="mchip ${cls}">${m}</span>`;
}

function renderDevice(d) {
  // Determine interface badge
  const ifaceBadge = d.invasive
    ? `<span class="badge b-both">NIV + Invasive</span>`
    : `<span class="badge b-niv">NIV only</span>`;

  const lifeBadge = d.lifeSupport
    ? `<span class="badge b-life">Life support</span>`
    : `<span class="badge b-home">Non-life-support</span>`;

  const statusBadge = d.marketStatus === "phaseout"
    ? `<span class="badge b-phaseout">UK: withdrawn</span>`
    : d.marketStatus === "ukonly"
    ? `<span class="badge b-ukonly">UK only</span>`
    : "";

  // Caps
  const battMax = d.battery.internal + (d.battery.extPerBatt * d.battery.maxExtBatts);
  const battLabel = battMax > 0 ? `${battMax}h max` : "None";
  const battType = battMax >= 15 ? "yes" : battMax >= 8 ? "info" : battMax > 0 ? "warn" : "no";

  const caps = [
    cap("Portable / Batt", d.portable ? battLabel : "Mains only", d.portable ? battType : "no"),
    cap("Invasive", d.invasive ? "Yes" : "NIV only", d.invasive ? "yes" : "no"),
    cap("Life support", d.lifeSupport ? "Yes" : "No", d.lifeSupport ? "yes" : "no"),
    cap("AVAPs / iVAPS", d.avaps ? (d.avaps_name || "Yes") : "No", d.avaps ? "yes" : "no"),
    cap("MPV", d.mpv ? "Yes" : "No", d.mpv ? "yes" : "no"),
    cap("Volume mode", d.volumeMode ? "VCV / SIMV" : "No", d.volumeMode ? "yes" : "no"),
    cap("O₂ blender", d.o2Blender ? "Integrated" : (d.o2BleedIn ? "Bleed-in" : "None"), d.o2Blender ? "yes" : d.o2BleedIn ? "warn" : "no"),
    cap("Int. humidifier", d.integratedHumidifier ? "Yes (NIV)" : "External req.", d.integratedHumidifier ? "yes" : "no"),
    cap("Remote monitor", d.remote.platform, d.remote.type === "builtin" ? "yes" : d.remote.type === "none" ? "no" : "warn"),
    cap("Paediatric", d.paediatric ? `≥${d.minWeight}kg` : "Adult only", d.paediatric ? "yes" : "no"),
  ].join("");

  // Modes
  const allModes = [
    ...d.modes.primary.map(m => modeBadge(m, "primary")),
    ...d.modes.avaps.map(m => modeBadge(m, "avaps")),
    ...d.modes.mpv.map(m => modeBadge(m, "mpv")),
    ...d.modes.volume.map(m => modeBadge(m, "volume")),
    ...d.modes.other.map(m => modeBadge(m, ""))
  ].join("");

  // Remote section
  const remoteDot = d.remote.type === "builtin" ? "dot-green"
    : d.remote.type === "none" ? "dot-red" : "dot-amber";

  // Caveats
  const caveatsHtml = d.caveats.length
    ? `<div class="inline-alert ${d.marketStatus === 'phaseout' ? 'alert-warn' : 'alert-info'}">
        ${d.caveats.map(c => `• ${c}`).join("<br>")}
      </div>` : "";

  // Status alert
  const statusAlert = d.marketStatus === "phaseout"
    ? `<div class="inline-alert alert-warn">⚠ <strong>UK market status: Withdrawn.</strong> Do not prescribe for new patients. Review existing patients for transition.</div>` : "";

  // Footer tags
  const diagTags = d.diagnoses.map(dx => `<span class="footer-tag t-diag">${dx}</span>`).join("");
  const costLabels = ["","Standard","Mid","Higher"];
  const costTag = `<span class="footer-tag">${costLabels[d.costTier]} cost</span>`;

  return `<div class="device-card"
    data-id="${d.id}"
    data-mfr="${d.manufacturer}"
    data-invasive="${d.invasive}"
    data-lifesupport="${d.lifeSupport}"
    data-battery="${d.portable}"
    data-avaps="${d.avaps}"
    data-mpv="${d.mpv}"
    data-remote="${d.remote.type !== 'none'}"
    data-o2blend="${d.o2Blender || d.o2BleedIn}"
    data-nivcap="${!d.invasive}"
    data-status="${d.marketStatus}"
    data-searchtext="${[d.manufacturer,d.name,d.model,...d.modes.primary,...d.modes.avaps,...d.modes.mpv,...d.modes.volume,...d.modes.other,...d.diagnoses, d.remote.platform, d.notes].join(' ').toLowerCase()}"
  >
    <div class="card-header">
      <div class="card-header-left">
        <div class="device-mfr">${d.manufacturer}</div>
        <div class="device-name">${d.name}</div>
        ${d.model ? `<div class="device-model">${d.model}</div>` : ""}
      </div>
      <div class="badge-stack">
        ${lifeBadge}
        ${ifaceBadge}
        ${statusBadge}
      </div>
    </div>
    <div class="card-body">
      ${statusAlert}
      <div class="cap-grid">${caps}</div>
      ${battBar(d.battery)}
      <div class="modes-section">
        <div class="modes-title">Ventilation modes — backup rate always used</div>
        <div class="mode-chips">${allModes}</div>
      </div>
      <div class="remote-section">
        <div class="remote-dot ${remoteDot}"></div>
        <div class="remote-text"><strong>${d.remote.platform}</strong> — ${d.remote.note}</div>
      </div>
      <div class="notes-section">${d.notes}</div>
      ${d.humidifier_note ? `<div class="notes-section" style="color:var(--ink-ter)"><em>Humidification: ${d.humidifier_note}</em></div>` : ""}
      ${caveatsHtml}
    </div>
    <div class="card-footer">
      ${costTag}
      ${diagTags}
    </div>
  </div>`;
}

function renderAll() {
  const grid = document.getElementById("deviceGrid");
  const byMfr = {};
  DEVICES.forEach(d => {
    if (!byMfr[d.manufacturer]) byMfr[d.manufacturer] = [];
    byMfr[d.manufacturer].push(d);
  });
  let html = "";
  Object.keys(byMfr).forEach(mfr => {
    html += byMfr[mfr].map(d => renderDevice(d)).join("");
  });
  grid.innerHTML = html;
  updateCount();
}

/* ── Filter + Search ── */
let activeFilters = new Set();

function applyFilter(f, btn) {
  if (f === "all") {
    activeFilters.clear();
    document.querySelectorAll(".filter-btn").forEach(b => b.classList.remove("active"));
    btn.classList.add("active");
  } else {
    // Remove "all" active state
    document.querySelector('[data-filter="all"]').classList.remove("active");
    if (activeFilters.has(f)) {
      activeFilters.delete(f);
      btn.classList.remove("active");
    } else {
      activeFilters.add(f);
      btn.classList.add("active");
    }
    // If nothing selected, revert to "all"
    if (activeFilters.size === 0) {
      document.querySelector('[data-filter="all"]').classList.add("active");
    }
  }
  applyVisibility();
}

function applySearch() { applyVisibility(); }

const FILTER_MAP = {
  "niv-only":     c => c.dataset.nivcap === "true",
  "invasive":     c => c.dataset.invasive === "true",
  "life-support": c => c.dataset.lifesupport === "true",
  "battery":      c => c.dataset.battery === "true",
  "avaps":        c => c.dataset.avaps === "true",
  "mpv":          c => c.dataset.mpv === "true",
  "remote":       c => c.dataset.remote === "true",
  "o2blend":      c => c.dataset.o2blend === "true",
};

function applyVisibility() {
  const q = document.getElementById("searchInput").value.toLowerCase().trim();
  const cards = document.querySelectorAll(".device-card");
  let visible = 0;
  cards.forEach(c => {
    const id = c.dataset.id;
    const onFormulary = formularySet.has(id);

    // Off-formulary cards: always hidden and dimmed
    if (!onFormulary) {
      c.classList.add("hidden");
      c.classList.remove("off-formulary");
      return;
    }

    let show = true;
    // Capability filters (AND logic)
    if (activeFilters.size > 0) {
      for (const f of activeFilters) {
        if (FILTER_MAP[f] && !FILTER_MAP[f](c)) { show = false; break; }
      }
    }
    // Search
    if (show && q) show = c.dataset.searchtext.includes(q);
    c.classList.toggle("hidden", !show);
    if (show) visible++;
  });
  document.getElementById("countBadge").textContent = `${visible} device${visible !== 1 ? "s" : ""}`;
  document.getElementById("noResults").style.display = visible === 0 ? "block" : "none";
}

function updateCount() {
  document.getElementById("countBadge").textContent = `${DEVICES.length} devices`;
}

/* ── FORMULARY ── */
// Start with all devices on formulary
let formularySet = new Set(DEVICES.map(d => d.id));
let formularyPanelOpen = false;

function toggleFormulary() {
  formularyPanelOpen = !formularyPanelOpen;
  document.getElementById("formularyPanel").classList.toggle("open", formularyPanelOpen);
  document.getElementById("formularyChevron").classList.toggle("open", formularyPanelOpen);
}

function setAllFormulary(state) {
  if (state) {
    DEVICES.forEach(d => formularySet.add(d.id));
  } else {
    formularySet.clear();
  }
  renderFormularyChips();
  applyVisibility();
}

function toggleDeviceFormulary(id) {
  if (formularySet.has(id)) {
    formularySet.delete(id);
  } else {
    formularySet.add(id);
  }
  // Update chip appearance
  const chip = document.querySelector(`.formulary-device-chip[data-id="${id}"]`);
  if (chip) chip.classList.toggle("on-formulary", formularySet.has(id));
  applyVisibility();
  updateFormularyPill();
}

function updateFormularyPill() {
  const pill = document.getElementById("formularyPill");
  const total = DEVICES.length;
  const count = formularySet.size;
  if (count === total) {
    pill.textContent = `All ${total} devices shown`;
    pill.classList.add("all-pill");
  } else if (count === 0) {
    pill.textContent = "No devices selected";
    pill.classList.remove("all-pill");
  } else {
    pill.textContent = `${count} of ${total} on formulary`;
    pill.classList.remove("all-pill");
  }
}

function renderFormularyChips() {
  const byMfr = {};
  DEVICES.forEach(d => {
    if (!byMfr[d.manufacturer]) byMfr[d.manufacturer] = [];
    byMfr[d.manufacturer].push(d);
  });
  let html = "";
  Object.keys(byMfr).forEach(mfr => {
    html += `<div class="formulary-mfr-group">
      <div class="formulary-mfr-label">${mfr}</div>
      <div class="formulary-device-list">`;
    byMfr[mfr].forEach(d => {
      const on = formularySet.has(d.id);
      const statusNote = d.marketStatus === "phaseout" ? " · ⚠ withdrawn/discontinued" :
                         d.marketStatus === "ukonly" ? " · UK only" : "";
      html += `<div class="formulary-device-chip ${on ? "on-formulary" : ""}" data-id="${d.id}" onclick="toggleDeviceFormulary('${d.id}')">
        <div class="fml-check">
          <svg viewBox="0 0 10 10" fill="none"><path d="M2 5l2.5 2.5L8 3" stroke="#fff" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"/></svg>
        </div>
        <div>
          <div class="fml-chip-name">${d.name}</div>
          ${d.model ? `<div class="fml-chip-model">${d.model}${statusNote}</div>` : statusNote ? `<div class="fml-chip-model">${statusNote.trim()}</div>` : ""}
        </div>
      </div>`;
    });
    html += `</div></div>`;
  });
  document.getElementById("formularyDeviceList").innerHTML = html;
  updateFormularyPill();
}

renderAll();
renderFormularyChips();

/* ═══════════════════════════════════════════════════════
   GUIDED SELECTION — 6-step clinical decision tree
   Mirrors the escalation logic from the departmental tool,
   extended to the full national device set.
   ═══════════════════════════════════════════════════════ */

const GS_STEPS = [
  {
    id: "diag",
    title: "Primary diagnosis",
    sub: "Select the condition driving chronic respiratory failure",
    options: [
      { val: "copd",  t1: "COPD",                       t2: "Hypercapnic type II respiratory failure" },
      { val: "nmd",   t1: "Neuromuscular disease",       t2: "MND, Duchenne, SMA, myopathy, HMSN" },
      { val: "ohs",   t1: "Obesity hypoventilation",     t2: "BMI ≥30 with hypercapnia" },
      { val: "cwd",   t1: "Chest wall disorder",         t2: "Kyphoscoliosis, post-thoracoplasty" },
      { val: "sci",   t1: "Spinal cord injury",          t2: "High cervical or thoracic SCI" },
    ]
  },
  {
    id: "iface",
    title: "Ventilation interface",
    sub: "Is this patient invasively or non-invasively ventilated?",
    options: [
      { val: "niv", t1: "Non-invasive (NIV)",   t2: "Mask interface — full face, nasal, or hybrid" },
      { val: "inv", t1: "Invasive ventilation",  t2: "Tracheostomy in situ" },
    ]
  },
  {
    id: "dep",
    title: "Ventilation dependency",
    sub: "How many hours per day does the patient require ventilatory support?",
    options: [
      { val: "nocturnal", t1: "Nocturnal only",                t2: "Up to ~10 hours, sleep only" },
      { val: "extended",  t1: "Extended / part-day",           t2: "10–16 hours including daytime use" },
      { val: "highdep",   t1: "High dependency — >16 hours",   t2: "Battery device and second backup ventilator required as standard" },
      { val: "fullday",   t1: "Near-continuous or 24-hour",    t2: "Minimal or absent respiratory reserve — battery and backup mandatory" },
    ]
  },
  {
    id: "port",
    title: "Portability & battery",
    sub: "Does this patient require a portable or battery-capable device?",
    options: [
      { val: "port_yes", t1: "Yes — portability required",   t2: "Ambulatory, wheelchair-dependent, frequent transport, or away-from-home daytime use" },
      { val: "port_no",  t1: "No — mains power sufficient",  t2: "Patient predominantly home-based at mains power" },
    ]
  },
  {
    id: "avaps",
    title: "Volume-assured pressure support",
    sub: "Does this patient require AVAPs / iVAPS?",
    options: [
      { val: "avaps_yes", t1: "Yes — AVAPs / iVAPS indicated",              t2: "Variable compliance or resistance, inconsistent tidal volumes, progressive NMD, or OHS with OSA component" },
      { val: "avaps_no",  t1: "No — fixed pressure S/T or PC mode sufficient", t2: "Stable mechanics, adequate tidal volumes on fixed settings" },
    ]
  },
  {
    id: "mpv",
    title: "Mouthpiece ventilation (MPV)",
    sub: "Does the patient use or require daytime mouthpiece ventilation?",
    options: [
      { val: "mpv_yes", t1: "Yes — MPV required",                    t2: "Daytime support via mouthpiece (e.g. NMD or high SCI unable to tolerate daytime mask)" },
      { val: "mpv_no",  t1: "No — mask or tracheostomy interface only", t2: "No mouthpiece ventilation planned" },
    ]
  },
];

/* ── Decision logic ── */
/* Maps device IDs to per-diagnosis preferred mode */
const MODE_REC = {
  lumis100:       { copd:"S/T (PSV)", nmd:"S/T (PSV)", ohs:"S/T (PSV)", cwd:"PC (aPCV)", sci:"PC (aPCV)" },
  lumis150:       { copd:"S/T (PSV)", nmd:"PC (aPCV)", ohs:"iVAPS",     cwd:"PC (aPCV)", sci:"PC (aPCV)" },
  stellar100:     { copd:"S/T (PSV)", nmd:"S/T (PSV)", ohs:"S/T (PSV)", cwd:"PC (aPCV)", sci:"PC (aPCV)" },
  stellar150:     { copd:"S/T (PSV)", nmd:"iVAPS",     ohs:"iVAPS",     cwd:"PC (aPCV)", sci:"PC (aPCV)" },
  astral100:      { copd:"S/T",       nmd:"P(A)C",     ohs:"S/T",       cwd:"P(A)C",     sci:"P(A)C"     },
  astral150:      { copd:"S/T",       nmd:"P(A)C",     ohs:"S/T",       cwd:"P(A)C",     sci:"P(A)C"     },
  prisma30c:      { copd:"S/T (PSV)", nmd:"PC (aPCV)", ohs:"S/T + TV",  cwd:"PC (aPCV)", sci:"PC (aPCV)" },
  prisma30st:     { copd:"S/T (PSV)", nmd:"S/T (PSV)", ohs:"S/T (PSV)", cwd:"PC (aPCV)", sci:"PC (aPCV)" },
  prisma40:       { copd:"S/T (PSV)", nmd:"PC (aPCV)", ohs:"S/T + TV",  cwd:"PC (aPCV)", sci:"PC (aPCV)" },
  prisma50:       { copd:"S/T (PSV)", nmd:"PC (aPCV)", ohs:"S/T + TV",  cwd:"PC (aPCV)", sci:"PC (aPCV)" },
  prisma50c:      { copd:"S/T (PSV)", nmd:"PC (aPCV)", ohs:"S/T + TV",  cwd:"PC (aPCV)", sci:"PC (aPCV)" },
  luisa:          { copd:"S/T (PSV)", nmd:"PC (aPCV)", ohs:"PC (aPCV)", cwd:"PC (aPCV)", sci:"PC (aPCV)" },
  nippy4:         { copd:"PSV (S/T)", nmd:"PCV (aPCV)",ohs:"PSV (TgV)", cwd:"PCV (aPCV)",sci:"PCV (aPCV)"},
  nippy4plus:     { copd:"PSV (S/T)", nmd:"PCV (aPCV)",ohs:"PSV (TgV)", cwd:"PCV (aPCV)",sci:"PCV (aPCV)"},
  vivo1:          { copd:"S/T (PSV)", nmd:"S/T (PSV)", ohs:"S/T (PSV)", cwd:"S/T (PSV)", sci:"S/T (PSV)" },
  vivo2:          { copd:"S/T (PSV)", nmd:"PC (aPCV)", ohs:"S/T (PSV)", cwd:"PC (aPCV)", sci:"PC (aPCV)" },
  vivo3:          { copd:"S/T (PSV)", nmd:"PC (aPCV)", ohs:"S/T (PSV)", cwd:"PC (aPCV)", sci:"PC (aPCV)" },
  vivo45:         { copd:"PSV (S/T)", nmd:"PCV (aPCV)",ohs:"PSV (TgV)", cwd:"PCV (aPCV)",sci:"PCV (aPCV)"},
  vivo65:         { copd:"PSV (S/T)", nmd:"PCV (aPCV)",ohs:"PSV (TgV)", cwd:"PCV (aPCV)",sci:"PCV (aPCV)"},
};

function gsEscalate(S) {
  const { iface, dep, port, avaps, mpv } = S;
  const highDep      = dep === "highdep" || dep === "fullday";
  const needsBattery = port === "port_yes" || highDep;
  const needsAvaps   = avaps === "avaps_yes";
  const needsMpv     = mpv  === "mpv_yes";

  /* Invasive + high dependency → life support tier */
  if (iface === "inv" && highDep) {
    return {
      type: "ordered",
      reason: "Invasive (tracheostomy) ventilation with high dependency (>16h/day) requires a life-support ventilator with battery capability. Options shown in departmental preference order.",
      devices: [
        { id: "luisa",     label: "1st choice",                       badge: "ord" },
        { id: "nippy4plus",label: "2nd choice",                       badge: "ord" },
        { id: "astral150", label: "3rd choice — also consider",       badge: "ord" },
        { id: "vivo65",    label: "4th choice — no integrated humidifier", badge: "ord" },
      ]
    };
  }

  /* Invasive + non-high-dependency */
  if (iface === "inv" && !highDep) {
    if (!needsBattery && !needsMpv && !needsAvaps) {
      return {
        type: "equal",
        reason: "Invasive ventilation without high dependency. No battery, AVAPs, or MPV required. Prisma 40 and NIPPY 4 are both suitable non-life-support options.",
        devices: [
          { id: "prisma40", label: "Prefer if O₂ blender or prismaTS monitoring is priority", badge: "eq" },
          { id: "nippy4",   label: "Prefer if compact form factor or wheelchair use is priority", badge: "eq" },
        ]
      };
    }
    if (needsBattery && !needsMpv && !needsAvaps) {
      return { type: "equal", reason: "Invasive ventilation with battery need. Both Prisma 40 and NIPPY 4 have internal batteries.",
        devices: [
          { id: "prisma40", label: "Prefer if O₂ blender or prismaTS monitoring is priority", badge: "eq" },
          { id: "nippy4",   label: "Prefer if compact form factor or wheelchair use is priority", badge: "eq" },
        ]
      };
    }
    if (needsMpv) {
      return { type: "equal", reason: "Invasive ventilation with MPV required. Escalating from Prisma 40 (no MPV) to Prisma 50-C / NIPPY 4. NIPPY 4+ adds life support and VCV if also needed.",
        devices: [
          { id: "prisma50c",  label: "Prefer if O₂ blender or prismaTS remote monitoring is priority", badge: "eq" },
          { id: "nippy4",     label: "Non-life-support with MPV (pressure only)", badge: "eq" },
          { id: "nippy4plus", label: "If life support or VCV also required", badge: "eq" },
        ]
      };
    }
    if (needsAvaps && !needsMpv) {
      return { type: "equal", reason: "Invasive ventilation with AVAPs required. Prisma 40 (TV) and NIPPY 4 (TgV) both support volume-assured modes for invasive use.",
        devices: [
          { id: "prisma40", label: "Prefer if O₂ blender or prismaTS monitoring is priority", badge: "eq" },
          { id: "nippy4",   label: "Prefer if compact form factor or wheelchair use is priority", badge: "eq" },
        ]
      };
    }
  }

  /* NIV pathways */
  if (!needsBattery) {
    if (!needsAvaps && !needsMpv) {
      return { type: "single", reason: "No battery, AVAPs, or MPV required. Starting at the default device — Lumis 100.", device: "lumis100" };
    }
    if (needsAvaps && !needsMpv) {
      return { type: "single", reason: "AVAPs / iVAPS required, no battery or MPV needed. Escalating Lumis 100 → Lumis 150 for iVAPS capability.", device: "lumis150" };
    }
    if (needsMpv && !needsAvaps) {
      return { type: "equal", reason: "MPV required. Neither Lumis device supports MPV — escalating to Prisma 50-C or NIPPY 4. No battery required.",
        devices: [
          { id: "prisma50c", label: "Prefer if O₂ blender or prismaTS remote monitoring is priority", badge: "eq" },
          { id: "nippy4",    label: "Prefer if compact portable form factor is priority", badge: "eq" },
        ]
      };
    }
    if (needsMpv && needsAvaps) {
      return { type: "equal", reason: "MPV and AVAPs both required. Lumis devices cannot meet both — escalating to Prisma 50-C or NIPPY 4+.",
        devices: [
          { id: "prisma50c",  label: "Prefer if O₂ blender or prismaTS remote monitoring is priority", badge: "eq" },
          { id: "nippy4plus", label: "Prefer if VCV mode, life support, or portable form factor needed", badge: "eq" },
        ]
      };
    }
  }

  /* Battery needed — NIV */
  if (!needsAvaps && !needsMpv) {
    return { type: "equal", reason: "Battery required. Escalating from Lumis to the Prisma / NIPPY tier. Choice depends on form factor and remote monitoring priority.",
      devices: [
        { id: "prisma40", label: "Prefer if prismaTS remote monitoring or O₂ blender is priority", badge: "eq" },
        { id: "nippy4",   label: "Prefer if compact portable form factor or wheelchair use is priority", badge: "eq" },
      ]
    };
  }
  if (needsAvaps && !needsMpv) {
    return { type: "equal", reason: "Battery and AVAPs required. Prisma 40 (Target Volume) and NIPPY 4 (TgV) both support volume-assured modes and are portable.",
      devices: [
        { id: "prisma40", label: "Prefer if prismaTS monitoring or O₂ blender is priority", badge: "eq" },
        { id: "nippy4",   label: "Prefer if portable form factor is priority", badge: "eq" },
      ]
    };
  }
  if (needsMpv && !needsAvaps) {
    return { type: "equal", reason: "Battery and MPV required. Prisma 40 has no MPV — escalating to Prisma 50-C and NIPPY 4.",
      devices: [
        { id: "prisma50c", label: "Prefer if O₂ blender or prismaTS monitoring is priority", badge: "eq" },
        { id: "nippy4",    label: "Prefer if portable form factor is priority", badge: "eq" },
      ]
    };
  }
  /* AVAPs + MPV + battery */
  return { type: "equal", reason: "Battery, AVAPs, and MPV all required. Prisma 50-C and NIPPY 4+ both meet all three. NIPPY 4+ additionally offers VCV and life support.",
    devices: [
      { id: "prisma50c",  label: "Prefer if O₂ blender or prismaTS monitoring is priority", badge: "eq" },
      { id: "nippy4plus", label: "Prefer if VCV mode, life support, or portable form factor needed", badge: "eq" },
    ]
  };
}

/* ── Panel state ── */
const GS = { diag:null, iface:null, dep:null, port:null, avaps:null, mpv:null };
let gsCurStep = 0; // 0-5
let gsPanelOpen = false;
let gsHighlighted = new Set();

function openGS() {
  gsPanelOpen = true;
  document.getElementById("gsOverlay").classList.add("open");
  document.getElementById("gsPanel").classList.add("open");
  gsRenderStep(gsCurStep);
}

function closeGS() {
  gsPanelOpen = false;
  document.getElementById("gsOverlay").classList.remove("open");
  document.getElementById("gsPanel").classList.remove("open");
  clearGSHighlights();
}

function gsResetAll() {
  Object.keys(GS).forEach(k => GS[k] = null);
  gsCurStep = 0;
  clearGSHighlights();
  gsRenderStep(0);
}

function clearGSHighlights() {
  document.querySelectorAll(".device-card.gs-highlighted").forEach(c => {
    c.classList.remove("gs-highlighted");
  });
  gsHighlighted.clear();
}

function highlightDevices(ids) {
  clearGSHighlights();
  ids.forEach(id => {
    const card = document.querySelector(`.device-card[data-id="${id}"]`);
    if (card) {
      card.classList.add("gs-highlighted");
      gsHighlighted.add(id);
    }
  });
}

function gsUpdateProgress(stepIdx) {
  const total = GS_STEPS.length;
  const isResult = stepIdx >= total;
  const bars = Array.from({length: total}, (_, i) => {
    let cls = "";
    if (isResult || i < stepIdx) cls = "done";
    else if (i === stepIdx) cls = "active";
    return `<div class="gs-prog-bar ${cls}"></div>`;
  }).join("");
  document.getElementById("gsProgBars").innerHTML = bars;
  const pcts = [17, 33, 50, 67, 83, 100];
  document.getElementById("gsStepLabel").textContent = isResult ? "Result" : `Step ${stepIdx+1} of ${total}`;
  document.getElementById("gsStepPct").textContent   = isResult ? "" : pcts[stepIdx] + "%";
  document.getElementById("gsProgress").style.display = isResult ? "none" : "block";
}

function gsRenderStep(idx) {
  gsUpdateProgress(idx);
  const body = document.getElementById("gsBody");
  const total = GS_STEPS.length;

  if (idx >= total) {
    gsRenderResult();
    return;
  }

  const step = GS_STEPS[idx];
  const savedVal = GS[step.id];
  const opts = step.options.map(o => {
    const sel = savedVal === o.val ? "sel" : "";
    return `<button class="gs-option ${sel}" onclick="gsSelect('${step.id}','${o.val}',this,${idx})">
      <div class="gs-radio"></div>
      <div><div class="gs-opt-t1">${o.t1}</div><div class="gs-opt-t2">${o.t2}</div></div>
    </button>`;
  }).join("");

  const backBtn = idx > 0
    ? `<button class="gs-btn-back" onclick="gsGoStep(${idx-1})">← Back</button>` : "";
  const nextLabel = idx === total - 1 ? "View recommendation →" : "Next →";
  const nextDisabled = !savedVal ? "disabled" : "";

  body.innerHTML = `<div class="gs-step vis">
    <div class="gs-q-title">${step.title}</div>
    <div class="gs-q-sub">${step.sub}</div>
    <div class="gs-options">${opts}</div>
    <div class="gs-nav">
      ${backBtn}
      <button class="gs-btn-next" id="gsNextBtn" ${nextDisabled} onclick="gsGoStep(${idx+1})">${nextLabel}</button>
    </div>
  </div>`;
}

function gsSelect(key, val, el, stepIdx) {
  GS[key] = val;
  el.closest(".gs-options").querySelectorAll(".gs-option").forEach(b => b.classList.remove("sel"));
  el.classList.add("sel");
  const nb = document.getElementById("gsNextBtn");
  if (nb) nb.disabled = false;
}

function gsGoStep(idx) {
  const total = GS_STEPS.length;
  // Validate current before advancing
  if (idx > gsCurStep) {
    const curKey = GS_STEPS[gsCurStep].id;
    if (!GS[curKey]) return;
  }
  gsCurStep = Math.max(0, Math.min(idx, total));
  if (gsCurStep < total) {
    gsRenderStep(gsCurStep);
  } else {
    gsRenderResult();
  }
}

function gsRenderResult() {
  gsUpdateProgress(GS_STEPS.length); // mark as result
  const body = document.getElementById("gsBody");
  const { diag, iface, dep, avaps, mpv, port } = GS;
  if (!diag || !iface || !dep || !port || !avaps || !mpv) {
    body.innerHTML = `<div class="gs-alert warn">Please complete all questions before viewing results.</div>`;
    return;
  }

  const result = gsEscalate(GS);
  const highDep = dep === "highdep" || dep === "fullday";
  const diagL = { copd:"COPD", nmd:"Neuromuscular disease", ohs:"Obesity hypoventilation", cwd:"Chest wall disorder", sci:"Spinal cord injury" };
  const depL  = { nocturnal:"Nocturnal only", extended:"Extended / part-day (10–16h)", highdep:"High dependency (>16h)", fullday:"Near-continuous / 24h" };

  // Summary tags
  const stHigh = highDep ? "hi" : "";
  let tagsHtml = `<div class="gs-summtags">
    <span class="gs-stag">${diagL[diag]}</span>
    <span class="gs-stag">${iface === "niv" ? "NIV" : "Invasive (trach)"}</span>
    <span class="gs-stag ${stHigh}">${depL[dep]}</span>
    <span class="gs-stag">${avaps === "avaps_yes" ? "AVAPs / iVAPS" : "Fixed pressure"}</span>
    <span class="gs-stag">${mpv === "mpv_yes" ? "MPV required" : "No MPV"}</span>
    <span class="gs-stag">${port === "port_yes" ? "Portable required" : "Mains OK"}</span>
  </div>`;

  // High dependency warning
  let highDepHtml = "";
  if (highDep) {
    highDepHtml = `<div class="gs-highdep-box">
      <div class="gs-highdep-title">⚠ High dependency — dual provision required</div>
      <div class="gs-highdep-item">Battery-capable primary device — internal or external battery for power failure and transport</div>
      <div class="gs-highdep-item">Second (backup) ventilator at home — identical or compatible model</div>
      <div class="gs-highdep-item">Documented emergency protocol — device failure, power outage, escalation plan</div>
      <div class="gs-highdep-item">Register with electricity supplier as medically dependent</div>
    </div>`;
  }

  // Pathway box
  let pathwayHtml = `<div class="gs-pathway-box"><strong>Decision pathway:</strong> ${result.reason}</div>`;

  // Device cards
  const getDevice = id => DEVICES.find(d => d.id === id);
  let cardsHtml = "";
  let highlightIds = [];

  if (result.type === "single") {
    const d = getDevice(result.device);
    if (d) {
      highlightIds.push(d.id);
      const modeRec = MODE_REC[d.id] ? MODE_REC[d.id][diag] : "";
      cardsHtml = gsDeviceCard(d, "Recommended", "first", null, modeRec);
    }
  } else {
    const label = result.type === "ordered" ? "Recommended devices — preference order" : "Equally suitable — choose based on clinical preference";
    cardsHtml = `<div class="gs-result-label">${label}</div>`;
    (result.devices || []).forEach(rec => {
      const d = getDevice(rec.id);
      if (d) {
        highlightIds.push(d.id);
        const modeRec = MODE_REC[d.id] ? MODE_REC[d.id][diag] : "";
        cardsHtml += gsDeviceCard(d, rec.label, rec.badge, null, modeRec);
      }
    });
  }

  // Highlight matching cards in the database
  highlightDevices(highlightIds);

  // Alerts
  let alertsHtml = "";
  if (iface === "inv") {
    alertsHtml += `<div class="gs-alert warn">🌡 <strong>Tracheostomy:</strong> Active heated humidification mandatory (e.g. F&P MR850 + heated wire circuit). Passive/cold circuits are not appropriate.</div>`;
    alertsHtml += `<div class="gs-alert warn">🏥 <strong>Invasive home ventilation:</strong> Requires tracheostomy care training, emergency escalation plan, community nursing liaison, and backup ventilator provision.</div>`;
  }
  if (mpv === "mpv_yes") {
    alertsHtml += `<div class="gs-alert info">💨 <strong>Mouthpiece ventilation:</strong> Arrange MPV circuit and mouthpiece holder. PC or volume mode preferred to compensate for variable leak.</div>`;
  }
  if (avaps === "avaps_yes") {
    alertsHtml += `<div class="gs-alert ok">📊 <strong>AVAPs / iVAPS:</strong> Set target tidal volume (typically 8–10 ml/kg IBW). Review auto-titration data at follow-up. Ensure EPAP sufficient to splint upper airway if concurrent OSA.</div>`;
  }
  if (diag === "nmd") {
    alertsHtml += `<div class="gs-alert info">⚡ <strong>NMD — rapidly progressive disease:</strong> If MND/ALS, bypass Lumis and start at Prisma 40 / NIPPY 4 tier to avoid early re-titration as disease progresses.</div>`;
  }
  if (highlightIds.some(id => ["lumis150"].includes(id) && avaps === "avaps_yes")) {
    alertsHtml += `<div class="gs-alert warn">💧 <strong>Lumis 150 iVAPS + O₂:</strong> Supplemental O₂ is restricted to 4 L/min in iVAPS mode. If the patient requires higher O₂ flow, consider an alternative device.</div>`;
  }

  const scrollNote = `<div class="gs-highlight-note">↓ Matching devices are highlighted in the database below. Close this panel to browse their full specifications.</div>`;

  body.innerHTML = `
    ${tagsHtml}
    ${highDepHtml}
    ${pathwayHtml}
    ${result.type === "single" ? `<div class="gs-result-label">Recommended device</div>` : ""}
    ${cardsHtml}
    ${alertsHtml}
    ${highlightIds.length ? scrollNote : ""}
    <div class="gs-nav" style="margin-top:12px">
      <button class="gs-btn-back" onclick="gsGoStep(${GS_STEPS.length - 1})">← Back</button>
      <button class="gs-btn-reset" onclick="gsResetAll()">↺ Start again</button>
    </div>`;
}

function gsDeviceCard(d, badgeText, badgeClass, prefNote, modeRec) {
  const phaseWarn = d.marketStatus === "phaseout"
    ? `<div class="gs-alert warn" style="margin:8px 0 0">⚠ ${d.name} is withdrawn from UK sales — existing patients only.</div>` : "";
  const disc = d.marketStatus === "phaseout" || (d.id && d.id.startsWith("stellar"))
    ? `<div class="gs-alert warn" style="margin:8px 0 0">⚠ Being discontinued — do not start new patients if an alternative is clinically suitable.</div>` : "";
  const modeHtml = modeRec ? `<div style="margin-top:8px;font-size:12px;color:var(--ink-sec)">Recommended mode: <strong style="color:var(--blue)">${modeRec}</strong> · backup rate always set</div>` : "";
  const battMax = d.battery.internal + (d.battery.extPerBatt * d.battery.maxExtBatts);
  const battText = battMax > 0 ? `${battMax}h max battery` : "Mains power only";
  return `<div class="gs-rec-card ${badgeClass === "eq" ? "equal" : ""}">
    <span class="gs-rec-badge ${badgeClass}">${badgeText}</span>
    ${d.marketStatus === "phaseout" ? '<span class="gs-rec-badge warn" style="margin-left:5px">⚠ UK withdrawn</span>' : ""}
    <div class="gs-rec-name">${d.name}</div>
    ${d.model ? `<div style="font-size:11px;color:var(--ink-ter);margin-bottom:6px;font-family:monospace">${d.model}</div>` : ""}
    ${prefNote ? `<div class="gs-rec-note">${prefNote}</div>` : ""}
    <div class="gs-rec-body">${d.notes.length > 220 ? d.notes.slice(0,220) + "…" : d.notes}</div>
    ${modeHtml}
    <div style="margin-top:8px;font-size:12px;color:var(--ink-ter)">🔋 ${battText} · ${d.remote.platform}</div>
  </div>`;
}

/* Add GS highlight CSS dynamically */
const gsStyle = document.createElement("style");
gsStyle.textContent = `
  .dev
